0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  THU, SEP 11 2025  22:38
THIS IS A SYNTHETIC ELECTRIC GRID DESIGNED BY RESEARCHERS AT
PROGRAM
110001,'EDNA 1 1    ', 138.0000,1,   7,  71,   7,1.03709,  -4.2424,1.10000,0.90000,1.10000,0.90000
110002,'EDNA 1 2    ',  13.8000,1,   7,  71,   7,1.03709,  -4.2424,1.10000,0.90000,1.10000,0.90000
110003,'EDNA 1 3    ',  13.8000,1,   7,  71,   7,1.03709,  -4.2424,1.10000,0.90000,1.10000,0.90000
110004,'EDNA 1 4    ',   1.0000,1,   7,  71,   7,1.03709,  -4.2424,1.10000,0.90000,1.10000,0.90000
110005,'LANE CITY ~1', 138.0000,1,   7,  71,   7,1.02186, -11.3845,1.10000,0.90000,1.10000,0.90000
110006,'LANE CITY ~2',  13.8000,1,   7,  71,   7,1.02186, -11.3845,1.10000,0.90000,1.10000,0.90000
110007,'LANE CITY ~3',  13.8000,1,   7,  71,   7,1.02186, -11.3845,1.10000,0.90000,1.10000,0.90000
110008,'LANE CITY ~4',   1.0000,1,   7,  71,   7,1.02186, -11.3845,1.10000,0.90000,1.10000,0.90000
110009,'MATAGORDA ~1', 138.0000,1,   7,  71,   7,1.02860,  -3.5588,1.10000,0.90000,1.10000,0.90000
110010,'MATAGORDA ~2',  13.8000,1,   7,  71,   7,1.02860,  -3.5588,1.10000,0.90000,1.10000,0.90000
110011,'MATAGORDA ~3',  13.8000,1,   7,  71,   7,1.02860,  -3.5588,1.10000,0.90000,1.10000,0.90000
110012,'MATAGORDA ~4',   1.0000,1,   7,  71,   7,1.02860,  -3.5588,1.10000,0.90000,1.10000,0.90000
110013,'HUNGERFORD~1', 138.0000,1,   7,  71,   7,1.01156, -12.6814,1.10000,0.90000,1.10000,0.90000
110014,'HUNGERFORD~2',  13.8000,1,   7,  71,   7,1.01156, -12.6814,1.10000,0.90000,1.10000,0.90000
110015,'HUNGERFORD~3',  13.8000,1,   7,  71,   7,1.01156, -12.6814,1.10000,0.90000,1.10000,0.90000
110016,'HUNGERFORD~4',   1.0000,1,   7,  71,   7,1.01156, -12.6814,1.10000,0.90000,1.10000,0.90000
110017,'EAST BERNA~1', 138.0000,1,   7,  71,   7,1.02644, -16.7384,1.10000,0.90000,1.10000,0.90000
110018,'EAST BERNA~2',  13.8000,1,   7,  71,   7,1.02644, -16.7384,1.10000,0.90000,1.10000,0.90000
110019,'EAST BERNA~3',  13.8000,1,   7,  71,   7,1.02644, -16.7384,1.10000,0.90000,1.10000,0.90000
110020,'EAST BERNA~4',   1.0000,1,   7,  71,   7,1.02644, -16.7384,1.10000,0.90000,1.10000,0.90000
110021,'EL CAMPO 1 1', 138.0000,1,   7,  71,   7,1.02517,  -6.8288,1.10000,0.90000,1.10000,0.90000
110022,'EL CAMPO 1 2',  22.0000,1,   7,  71,   7,1.02517,  -6.8288,1.10000,0.90000,1.10000,0.90000
110023,'EL CAMPO 1 3',  22.0000,1,   7,  71,   7,1.02517,  -6.8288,1.10000,0.90000,1.10000,0.90000
110024,'EL CAMPO 1 4',   1.0000,1,   7,  71,   7,1.02517,  -6.8288,1.10000,0.90000,1.10000,0.90000
110025,'EL CAMPO 2 1', 138.0000,1,   7,  71,   7,1.02607,  -6.8317,1.10000,0.90000,1.10000,0.90000
110026,'EL CAMPO 2 2',  13.8000,1,   7,  71,   7,1.02607,  -6.8317,1.10000,0.90000,1.10000,0.90000
110027,'EL CAMPO 2 3',  13.8000,1,   7,  71,   7,1.02607,  -6.8317,1.10000,0.90000,1.10000,0.90000
110028,'EL CAMPO 2 4',   1.0000,1,   7,  71,   7,1.02607,  -6.8317,1.10000,0.90000,1.10000,0.90000
110029,'WHARTON 1 1 ', 138.0000,1,   7,  71,   7,1.02792,  -8.7228,1.10000,0.90000,1.10000,0.90000
110030,'WHARTON 1 2 ',  13.8000,1,   7,  71,   7,1.02792,  -8.7228,1.10000,0.90000,1.10000,0.90000
110031,'WHARTON 1 3 ',  13.8000,1,   7,  71,   7,1.02792,  -8.7228,1.10000,0.90000,1.10000,0.90000
110032,'WHARTON 1 4 ',   1.0000,1,   7,  71,   7,1.02792,  -8.7228,1.10000,0.90000,1.10000,0.90000
110033,'CEDAR LANE~1', 138.0000,1,   7,  71,   7,1.01648, -10.4397,1.10000,0.90000,1.10000,0.90000
110034,'CEDAR LANE~2',  13.8000,1,   7,  71,   7,1.01648, -10.4397,1.10000,0.90000,1.10000,0.90000
110035,'CEDAR LANE~3',  13.8000,1,   7,  71,   7,1.01648, -10.4397,1.10000,0.90000,1.10000,0.90000
110036,'CEDAR LANE~4',   1.0000,1,   7,  71,   7,1.01648, -10.4397,1.10000,0.90000,1.10000,0.90000
110037,'NADA 1 1    ', 138.0000,1,   7,  71,   7,1.03246,  -7.9271,1.10000,0.90000,1.10000,0.90000
110038,'NADA 1 2    ',  13.8000,1,   7,  71,   7,1.03246,  -7.9271,1.10000,0.90000,1.10000,0.90000
110039,'NADA 1 3    ',  13.8000,1,   7,  71,   7,1.03246,  -7.9271,1.10000,0.90000,1.10000,0.90000
110040,'NADA 1 4    ',   1.0000,1,   7,  71,   7,1.03246,  -7.9271,1.10000,0.90000,1.10000,0.90000
110041,'EGYPT 1 1   ', 138.0000,1,   7,  71,   7,1.03060,  -5.8984,1.10000,0.90000,1.10000,0.90000
110042,'EGYPT 1 2   ',  24.0000,1,   7,  71,   7,1.03060,  -5.8984,1.10000,0.90000,1.10000,0.90000
110043,'EGYPT 1 3   ',  24.0000,1,   7,  71,   7,1.03060,  -5.8984,1.10000,0.90000,1.10000,0.90000
110044,'EGYPT 1 4   ',   1.0000,1,   7,  71,   7,1.03060,  -5.8984,1.10000,0.90000,1.10000,0.90000
110045,'LOUISE 1 1  ', 138.0000,1,   7,  71,   7,1.02873,  -8.1891,1.10000,0.90000,1.10000,0.90000
110046,'LOUISE 1 2  ',  13.8000,1,   7,  71,   7,1.02873,  -8.1891,1.10000,0.90000,1.10000,0.90000
110047,'LOUISE 1 3  ',  13.8000,1,   7,  71,   7,1.02873,  -8.1891,1.10000,0.90000,1.10000,0.90000
110048,'LOUISE 1 4  ',   1.0000,1,   7,  71,   7,1.02873,  -8.1891,1.10000,0.90000,1.10000,0.90000
110049,'GANADO 1 1  ', 138.0000,1,   7,  71,   7,1.02468,  -5.8852,1.10000,0.90000,1.10000,0.90000
110050,'GANADO 1 2  ',  18.0000,1,   7,  71,   7,1.02468,  -5.8852,1.10000,0.90000,1.10000,0.90000
110051,'GANADO 1 3  ',  18.0000,1,   7,  71,   7,1.02468,  -5.8852,1.10000,0.90000,1.10000,0.90000
110052,'GANADO 1 4  ',   1.0000,1,   7,  71,   7,1.02468,  -5.8852,1.10000,0.90000,1.10000,0.90000
110053,'LOUISE 2 1  ', 138.0000,1,   7,  71,   7,1.02614,  -6.4155,1.10000,0.90000,1.10000,0.90000
110054,'LOUISE 2 2  ',  13.8000,1,   7,  71,   7,1.02614,  -6.4155,1.10000,0.90000,1.10000,0.90000
110055,'LOUISE 2 3  ',  13.8000,1,   7,  71,   7,1.02614,  -6.4155,1.10000,0.90000,1.10000,0.90000
110056,'LOUISE 2 4  ',   1.0000,1,   7,  71,   7,1.02614,  -6.4155,1.10000,0.90000,1.10000,0.90000
110057,'LOUISE 3 1  ', 138.0000,1,   7,  71,   7,1.02739,  -7.2231,1.10000,0.90000,1.10000,0.90000
110058,'LOUISE 3 2  ',  24.0000,1,   7,  71,   7,1.02739,  -7.2231,1.10000,0.90000,1.10000,0.90000
110059,'LOUISE 3 3  ',  24.0000,1,   7,  71,   7,1.02739,  -7.2231,1.10000,0.90000,1.10000,0.90000
110060,'LOUISE 3 4  ',   1.0000,1,   7,  71,   7,1.02739,  -7.2231,1.10000,0.90000,1.10000,0.90000
110061,'NADA 2 1    ', 138.0000,1,   7,  71,   7,1.02771,  -6.5305,1.10000,0.90000,1.10000,0.90000
110062,'NADA 2 2    ',  18.0000,1,   7,  71,   7,1.02771,  -6.5305,1.10000,0.90000,1.10000,0.90000
110063,'NADA 2 3    ',  18.0000,1,   7,  71,   7,1.02771,  -6.5305,1.10000,0.90000,1.10000,0.90000
110064,'NADA 2 4    ',   1.0000,1,   7,  71,   7,1.02771,  -6.5305,1.10000,0.90000,1.10000,0.90000
110065,'KENDLETON ~1', 138.0000,1,   7,  71,   7,1.02309, -12.1087,1.10000,0.90000,1.10000,0.90000
110066,'KENDLETON ~2',  24.0000,1,   7,  71,   7,1.02309, -12.1087,1.10000,0.90000,1.10000,0.90000
110067,'KENDLETON ~3',  24.0000,1,   7,  71,   7,1.02309, -12.1087,1.10000,0.90000,1.10000,0.90000
110068,'KENDLETON ~4',   1.0000,1,   7,  71,   7,1.02309, -12.1087,1.10000,0.90000,1.10000,0.90000
110069,'PLEDGER 1 1 ', 138.0000,1,   7,  71,   7,1.02181,  -9.6933,1.10000,0.90000,1.10000,0.90000
110070,'PLEDGER 1 2 ',  13.8000,1,   7,  71,   7,1.02181,  -9.6933,1.10000,0.90000,1.10000,0.90000
110071,'PLEDGER 1 3 ',  13.8000,1,   7,  71,   7,1.02181,  -9.6933,1.10000,0.90000,1.10000,0.90000
110072,'PLEDGER 1 4 ',   1.0000,1,   7,  71,   7,1.02181,  -9.6933,1.10000,0.90000,1.10000,0.90000
110073,'DANEVANG 1 1', 138.0000,1,   7,  71,   7,1.02560,  -7.1710,1.10000,0.90000,1.10000,0.90000
110074,'DANEVANG 1 2',  13.8000,1,   7,  71,   7,1.02560,  -7.1710,1.10000,0.90000,1.10000,0.90000
110075,'DANEVANG 1 3',  13.8000,1,   7,  71,   7,1.02560,  -7.1710,1.10000,0.90000,1.10000,0.90000
110076,'DANEVANG 1 4',   1.0000,1,   7,  71,   7,1.02560,  -7.1710,1.10000,0.90000,1.10000,0.90000
110077,'DANEVANG 2 1', 138.0000,1,   7,  71,   7,1.02176,  -8.0173,1.10000,0.90000,1.10000,0.90000
110078,'DANEVANG 2 2',  18.0000,1,   7,  71,   7,1.02176,  -8.0173,1.10000,0.90000,1.10000,0.90000
110079,'DANEVANG 2 3',  18.0000,1,   7,  71,   7,1.02176,  -8.0173,1.10000,0.90000,1.10000,0.90000
110080,'DANEVANG 2 4',   1.0000,1,   7,  71,   7,1.02176,  -8.0173,1.10000,0.90000,1.10000,0.90000
110081,'ELMATON 1 1 ', 138.0000,1,   7,  71,   7,1.01461,  -4.1395,1.10000,0.90000,1.10000,0.90000
110082,'ELMATON 1 2 ',  24.0000,1,   7,  71,   7,1.01461,  -4.1395,1.10000,0.90000,1.10000,0.90000
110083,'ELMATON 1 3 ',  24.0000,1,   7,  71,   7,1.01461,  -4.1395,1.10000,0.90000,1.10000,0.90000
110084,'ELMATON 1 4 ',   1.0000,1,   7,  71,   7,1.01461,  -4.1395,1.10000,0.90000,1.10000,0.90000
110085,'BAY CITY 1 1', 138.0000,1,   7,  71,   7,1.02839,  -9.3200,1.10000,0.90000,1.10000,0.90000
110086,'BAY CITY 1 2',  18.0000,1,   7,  71,   7,1.02839,  -9.3200,1.10000,0.90000,1.10000,0.90000
110087,'BAY CITY 1 3',  18.0000,1,   7,  71,   7,1.02839,  -9.3200,1.10000,0.90000,1.10000,0.90000
110088,'BAY CITY 1 4',   1.0000,1,   7,  71,   7,1.02839,  -9.3200,1.10000,0.90000,1.10000,0.90000
110089,'PALACIOS 1 1', 138.0000,1,   7,  71,   7,1.02394,  -2.3641,1.10000,0.90000,1.10000,0.90000
110090,'PALACIOS 1 2',  18.0000,1,   7,  71,   7,1.02394,  -2.3641,1.10000,0.90000,1.10000,0.90000
110091,'PALACIOS 1 3',  18.0000,1,   7,  71,   7,1.02394,  -2.3641,1.10000,0.90000,1.10000,0.90000
110092,'PALACIOS 1 4',   1.0000,1,   7,  71,   7,1.02394,  -2.3641,1.10000,0.90000,1.10000,0.90000
110093,'MIDFIELD 1 1', 138.0000,1,   7,  71,   7,1.00954,  -3.5363,1.10000,0.90000,1.10000,0.90000
110094,'MIDFIELD 1 2',  13.8000,1,   7,  71,   7,0.96506,  -6.9738,1.10000,0.90000,1.10000,0.90000
110095,'MIDFIELD 1 3',  13.8000,1,   7,  71,   7,0.96506,  -6.9738,1.10000,0.90000,1.10000,0.90000
110096,'MIDFIELD 1 4',   1.0000,1,   7,  71,   7,0.96506,  -6.9738,1.10000,0.90000,1.10000,0.90000
110097,'ELMATON 2 1 ', 138.0000,1,   7,  71,   7,1.01813,  -4.5315,1.10000,0.90000,1.10000,0.90000
110098,'ELMATON 2 2 ',  13.8000,1,   7,  71,   7,1.01813,  -4.5315,1.10000,0.90000,1.10000,0.90000
110099,'ELMATON 2 3 ',  13.8000,1,   7,  71,   7,1.01813,  -4.5315,1.10000,0.90000,1.10000,0.90000
110100,'ELMATON 2 4 ',   1.0000,1,   7,  71,   7,1.01813,  -4.5315,1.10000,0.90000,1.10000,0.90000
110101,'PALACIOS 2 1', 138.0000,1,   7,  71,   7,1.03372,  -1.6393,1.10000,0.90000,1.10000,0.90000
110102,'PALACIOS 2 2',  13.8000,1,   7,  71,   7,1.03372,  -1.6393,1.10000,0.90000,1.10000,0.90000
110103,'PALACIOS 2 3',  13.8000,1,   7,  71,   7,1.03372,  -1.6393,1.10000,0.90000,1.10000,0.90000
110104,'PALACIOS 2 4',   1.0000,1,   7,  71,   7,1.03372,  -1.6393,1.10000,0.90000,1.10000,0.90000
110105,'MATAGORDA ~5', 138.0000,1,   7,  71,   7,1.02797,  -3.3256,1.10000,0.90000,1.10000,0.90000
110106,'MATAGORDA ~6',  18.0000,1,   7,  71,   7,1.02797,  -3.3256,1.10000,0.90000,1.10000,0.90000
110107,'MATAGORDA ~7',  18.0000,1,   7,  71,   7,1.02797,  -3.3256,1.10000,0.90000,1.10000,0.90000
110108,'MATAGORDA ~8',   1.0000,1,   7,  71,   7,1.02797,  -3.3256,1.10000,0.90000,1.10000,0.90000
110109,'SWEENY 1 1  ', 138.0000,1,   7,  71,   7,1.03568, -10.6329,1.10000,0.90000,1.10000,0.90000
110110,'SWEENY 1 2  ',  13.8000,1,   7,  71,   7,1.03568, -10.6329,1.10000,0.90000,1.10000,0.90000
110111,'SWEENY 1 3  ',  13.8000,1,   7,  71,   7,1.03568, -10.6329,1.10000,0.90000,1.10000,0.90000
110112,'SWEENY 1 4  ',   1.0000,1,   7,  71,   7,1.03568, -10.6329,1.10000,0.90000,1.10000,0.90000
110113,'EDNA 2 1    ', 138.0000,1,   7,  71,   7,1.03620,  -3.6927,1.10000,0.90000,1.10000,0.90000
110114,'EDNA 2 2    ',  18.0000,1,   7,  71,   7,1.03620,  -3.6927,1.10000,0.90000,1.10000,0.90000
110115,'EDNA 2 3    ',  18.0000,1,   7,  71,   7,1.03620,  -3.6927,1.10000,0.90000,1.10000,0.90000
110116,'EDNA 2 4    ',   1.0000,1,   7,  71,   7,1.03620,  -3.6927,1.10000,0.90000,1.10000,0.90000
110117,'MARKHAM 1 1 ', 138.0000,1,   7,  71,   7,1.01379,  -4.6545,1.10000,0.90000,1.10000,0.90000
110118,'ALTAIR 1 1  ', 138.0000,1,   7,  71,   7,1.02814,  -8.9766,1.10000,0.90000,1.10000,0.90000
110119,'CEDAR LANE~5', 138.0000,1,   7,  71,   7,1.01640,  -8.7044,1.10000,0.90000,1.10000,0.90000
110120,'BAY CITY 2 1', 138.0000,1,   7,  71,   7,1.02475,  -5.8686,1.10000,0.90000,1.10000,0.90000
110121,'WADSWORTH ~1', 138.0000,1,   7,  71,   7,1.02214,  -6.3088,1.10000,0.90000,1.10000,0.90000
110122,'LA WARD 1 1 ', 138.0000,1,   7,  71,   7,1.02421,  -0.7464,1.10000,0.90000,1.10000,0.90000
110123,'HUNGERFORD~5', 138.0000,1,   7,  71,   7,1.00615, -13.4232,1.10000,0.90000,1.10000,0.90000
110124,'GARWOOD 1 1 ', 138.0000,1,   7,  71,   7,1.03781,  -7.9439,1.10000,0.90000,1.10000,0.90000
110125,'LANE CITY ~5', 138.0000,1,   7,  71,   7,1.02252,  -9.8564,1.10000,0.90000,1.10000,0.90000
110126,'BAY CITY 3 1', 345.0000,1,   7,  71,   7,1.03530,  -2.4440,1.10000,0.90000,1.10000,0.90000
110127,'BAY CITY 3 2', 138.0000,1,   7,  71,   7,1.02695,  -5.3692,1.10000,0.90000,1.10000,0.90000
110128,'EL CAMPO 3 1', 138.0000,1,   7,  71,   7,1.02445,  -7.1969,1.10000,0.90000,1.10000,0.90000
110129,'BROOKSHIRE~1', 138.0000,1,   7,  71,   7,1.03048, -19.0116,1.10000,0.90000,1.10000,0.90000
110130,'EAGLE LAKE~1', 138.0000,1,   7,  71,   7,1.02279, -10.7476,1.10000,0.90000,1.10000,0.90000
110131,'SEALY 1 1   ', 138.0000,1,   7,  71,   7,1.03520, -16.1641,1.10000,0.90000,1.10000,0.90000
110132,'WHARTON 2 1 ', 138.0000,1,   7,  71,   7,1.02084, -11.4189,1.10000,0.90000,1.10000,0.90000
110133,'GANADO 2 1  ', 138.0000,1,   7,  71,   7,1.02422,  -4.9162,1.10000,0.90000,1.10000,0.90000
110134,'EL CAMPO 4 1', 138.0000,1,   7,  71,   7,1.02483,  -7.0773,1.10000,0.90000,1.10000,0.90000
110135,'MARKHAM 2 1 ', 138.0000,1,   7,  71,   7,1.01994,  -7.7755,1.10000,0.90000,1.10000,0.90000
110136,'PALACIOS 3 1', 138.0000,1,   7,  71,   7,1.02465,  -1.2008,1.10000,0.90000,1.10000,0.90000
110137,'PATTISON 1 1', 138.0000,1,   7,  71,   7,1.02883, -16.8949,1.10000,0.90000,1.10000,0.90000
110138,'BAY CITY 4 1', 138.0000,1,   7,  71,   7,1.01909,  -7.2071,1.10000,0.90000,1.10000,0.90000
110139,'EDNA 3 1    ', 138.0000,1,   7,  71,   7,1.03554,  -3.2344,1.10000,0.90000,1.10000,0.90000
110140,'BROOKSHIRE~2', 138.0000,1,   7,  71,   7,1.02964, -17.4922,1.10000,0.90000,1.10000,0.90000
110141,'SAN FELIPE~1', 138.0000,1,   7,  71,   7,1.03424, -17.6135,1.10000,0.90000,1.10000,0.90000
110142,'BROOKSHIRE~3', 138.0000,1,   7,  71,   7,1.02357, -18.7748,1.10000,0.90000,1.10000,0.90000
110143,'SEALY 2 1   ', 138.0000,1,   7,  71,   7,1.03392, -17.5724,1.10000,0.90000,1.10000,0.90000
110144,'SAN FELIPE~2', 138.0000,1,   7,  71,   7,1.03610, -18.4653,1.10000,0.90000,1.10000,0.90000
110145,'PRAIRIE VI~1', 138.0000,1,   7,  71,   7,1.01837, -14.3353,1.10000,0.90000,1.10000,0.90000
110146,'LISSIE 1 1  ', 138.0000,1,   7,  71,   7,1.02407, -14.1070,1.10000,0.90000,1.10000,0.90000
110147,'BROOKSHIRE~4', 138.0000,1,   7,  71,   7,1.02637, -19.3367,1.10000,0.90000,1.10000,0.90000
110148,'BROOKSHIRE~5', 138.0000,1,   7,  71,   7,1.02736, -17.3226,1.10000,0.90000,1.10000,0.90000
110149,'BROOKSHIRE~6', 138.0000,1,   7,  71,   7,1.03210, -17.5958,1.10000,0.90000,1.10000,0.90000
110150,'HOCKLEY 1 1 ', 138.0000,1,   7,  71,   7,1.03073, -18.8531,1.10000,0.90000,1.10000,0.90000
110151,'EAGLE LAKE~2', 138.0000,1,   7,  71,   7,1.02110, -11.1309,1.10000,0.90000,1.10000,0.90000
110152,'BROOKSHIRE~7', 138.0000,1,   7,  71,   7,1.02832, -17.1114,1.10000,0.90000,1.10000,0.90000
110153,'HOCKLEY 2 1 ', 138.0000,1,   7,  71,   7,1.02654, -19.6508,1.10000,0.90000,1.10000,0.90000
110154,'WALLER 1 1  ', 138.0000,1,   7,  71,   7,1.03265, -12.4654,1.10000,0.90000,1.10000,0.90000
110155,'WALLER 2 1  ', 138.0000,1,   7,  71,   7,1.03076, -13.4550,1.10000,0.90000,1.10000,0.90000
110156,'PATTISON 2 1', 138.0000,1,   7,  71,   7,1.03045, -16.7525,1.10000,0.90000,1.10000,0.90000
110157,'WALLIS 1 1  ', 138.0000,1,   7,  71,   7,1.02375, -15.8760,1.10000,0.90000,1.10000,0.90000
110158,'KATY 1 1    ', 138.0000,1,   7,  71,   7,1.02350, -20.9678,1.10000,0.90000,1.10000,0.90000
110159,'SEALY 3 1   ', 138.0000,1,   7,  71,   7,1.03503, -16.7155,1.10000,0.90000,1.10000,0.90000
110160,'SEALY 4 1   ', 345.0000,1,   7,  71,   7,1.03862, -11.5766,1.10000,0.90000,1.10000,0.90000
110161,'SEALY 4 2   ', 138.0000,1,   7,  71,   7,1.03853, -14.6979,1.10000,0.90000,1.10000,0.90000
110162,'GALENA PAR~1', 138.0000,1,   7,  71,   7,1.02386, -24.8193,1.10000,0.90000,1.10000,0.90000
110163,'GALENA PAR~2',  69.0000,1,   7,  71,   7,1.01890, -27.2645,1.10000,0.90000,1.10000,0.90000
110164,'HUMBLE 1 1  ',  69.0000,1,   7,  71,   7,1.00954, -27.8732,1.10000,0.90000,1.10000,0.90000
110165,'HUMBLE 2 1  ', 138.0000,1,   7,  71,   7,1.01343, -24.0833,1.10000,0.90000,1.10000,0.90000
110166,'HUMBLE 2 2  ',  69.0000,1,   7,  71,   7,1.01908, -27.3131,1.10000,0.90000,1.10000,0.90000
110167,'HUMBLE 3 1  ',  69.0000,1,   7,  71,   7,1.01627, -27.9969,1.10000,0.90000,1.10000,0.90000
110168,'HOUSTON 1 1 ',  69.0000,1,   7,  71,   7,1.00703, -28.4812,1.10000,0.90000,1.10000,0.90000
110169,'HUMBLE 4 1  ', 138.0000,1,   7,  71,   7,1.01980, -25.9352,1.10000,0.90000,1.10000,0.90000
110170,'HUMBLE 4 2  ',  69.0000,1,   7,  71,   7,1.02550, -27.9649,1.10000,0.90000,1.10000,0.90000
110171,'HUMBLE 5 1  ',  69.0000,1,   7,  71,   7,1.01547, -27.7090,1.10000,0.90000,1.10000,0.90000
110172,'HUMBLE 6 1  ', 138.0000,1,   7,  71,   7,1.00473, -25.7552,1.10000,0.90000,1.10000,0.90000
110173,'HUMBLE 6 2  ',  69.0000,1,   7,  71,   7,1.00732, -27.8240,1.10000,0.90000,1.10000,0.90000
110174,'HOUSTON 2 1 ', 138.0000,1,   7,  71,   7,1.01986, -25.5730,1.10000,0.90000,1.10000,0.90000
110175,'HOUSTON 2 2 ',  69.0000,1,   7,  71,   7,1.00459, -28.2319,1.10000,0.90000,1.10000,0.90000
110176,'HUMBLE 7 1  ', 138.0000,1,   7,  71,   7,1.00953, -25.0396,1.10000,0.90000,1.10000,0.90000
110177,'HUMBLE 7 2  ',  69.0000,1,   7,  71,   7,1.01207, -27.3576,1.10000,0.90000,1.10000,0.90000
110178,'HUMBLE 8 1  ',  69.0000,1,   7,  71,   7,1.02891, -28.1617,1.10000,0.90000,1.10000,0.90000
110179,'HOUSTON 3 1 ',  69.0000,1,   7,  71,   7,1.01180, -28.0805,1.10000,0.90000,1.10000,0.90000
110180,'KATY 2 1    ',  69.0000,1,   7,  71,   7,1.02123, -25.4872,1.10000,0.90000,1.10000,0.90000
110181,'CYPRESS 1 1 ',  69.0000,1,   7,  71,   7,1.02101, -25.0274,1.10000,0.90000,1.10000,0.90000
110182,'KATY 3 1    ',  69.0000,1,   7,  71,   7,1.01837, -25.6764,1.10000,0.90000,1.10000,0.90000
110183,'KATY 4 1    ',  69.0000,1,   7,  71,   7,1.02366, -25.4602,1.10000,0.90000,1.10000,0.90000
110184,'KATY 5 1    ',  69.0000,1,   7,  71,   7,1.02190, -25.4572,1.10000,0.90000,1.10000,0.90000
110185,'KATY 6 1    ',  69.0000,1,   7,  71,   7,1.02928, -24.2873,1.10000,0.90000,1.10000,0.90000
110186,'KATY 7 1    ',  69.0000,1,   7,  71,   7,1.02836, -24.6282,1.10000,0.90000,1.10000,0.90000
110187,'KATY 8 1    ',  69.0000,1,   7,  71,   7,1.02376, -25.4376,1.10000,0.90000,1.10000,0.90000
110188,'KATY 9 1    ', 138.0000,1,   7,  71,   7,1.02603, -21.4787,1.10000,0.90000,1.10000,0.90000
110189,'KATY 9 2    ',  69.0000,1,   7,  71,   7,1.03376, -24.6066,1.10000,0.90000,1.10000,0.90000
110190,'KATY 9 3    ',  18.0000,1,   7,  71,   7,1.02749, -22.1379,1.10000,0.90000,1.10000,0.90000
110191,'KATY 9 4    ',   1.0000,1,   7,  71,   7,1.02749, -22.1379,1.10000,0.90000,1.10000,0.90000
110192,'CYPRESS 2 1 ',  69.0000,1,   7,  71,   7,1.02168, -25.4123,1.10000,0.90000,1.10000,0.90000
110193,'KATY 10 1   ',  69.0000,1,   7,  71,   7,1.01983, -25.0463,1.10000,0.90000,1.10000,0.90000
110194,'CYPRESS 3 1 ',  69.0000,1,   7,  71,   7,1.02706, -25.5017,1.10000,0.90000,1.10000,0.90000
110195,'KATY 11 1   ',  69.0000,1,   7,  71,   7,1.03231, -25.4261,1.10000,0.90000,1.10000,0.90000
110196,'KATY 12 1   ',  69.0000,1,   7,  71,   7,1.02532, -25.4351,1.10000,0.90000,1.10000,0.90000
110197,'KATY 13 1   ',  69.0000,1,   7,  71,   7,1.02101, -24.9488,1.10000,0.90000,1.10000,0.90000
110198,'CYPRESS 4 1 ',  69.0000,1,   7,  71,   7,1.01796, -25.2238,1.10000,0.90000,1.10000,0.90000
110199,'KATY 14 1   ',  69.0000,1,   7,  71,   7,1.02964, -24.7124,1.10000,0.90000,1.10000,0.90000
110200,'CYPRESS 5 1 ',  69.0000,1,   7,  71,   7,1.02072, -25.3872,1.10000,0.90000,1.10000,0.90000
110201,'KATY 15 1   ',  69.0000,1,   7,  71,   7,1.02007, -24.9749,1.10000,0.90000,1.10000,0.90000
110202,'KATY 16 1   ',  69.0000,1,   7,  71,   7,1.02085, -25.3043,1.10000,0.90000,1.10000,0.90000
110203,'KATY 17 1   ',  69.0000,1,   7,  71,   7,1.03346, -24.9699,1.10000,0.90000,1.10000,0.90000
110204,'CYPRESS 6 1 ',  69.0000,1,   7,  71,   7,1.02970, -25.2401,1.10000,0.90000,1.10000,0.90000
110205,'CYPRESS 7 1 ',  69.0000,1,   7,  71,   7,1.02263, -25.3652,1.10000,0.90000,1.10000,0.90000
110206,'KATY 18 1   ',  69.0000,1,   7,  71,   7,1.02922, -24.3730,1.10000,0.90000,1.10000,0.90000
110207,'CYPRESS 8 1 ',  69.0000,1,   7,  71,   7,1.02930, -25.4169,1.10000,0.90000,1.10000,0.90000
110208,'CYPRESS 9 1 ',  69.0000,1,   7,  71,   7,1.01977, -25.1968,1.10000,0.90000,1.10000,0.90000
110209,'KATY 19 1   ',  69.0000,1,   7,  71,   7,1.02753, -25.2484,1.10000,0.90000,1.10000,0.90000
110210,'KATY 20 1   ',  69.0000,1,   7,  71,   7,1.02689, -24.9366,1.10000,0.90000,1.10000,0.90000
110211,'CYPRESS 10 1',  69.0000,1,   7,  71,   7,1.02244, -24.7249,1.10000,0.90000,1.10000,0.90000
110212,'KATY 21 1   ', 138.0000,1,   7,  71,   7,1.00430, -19.4823,1.10000,0.90000,1.10000,0.90000
110213,'KATY 21 2   ',  69.0000,1,   7,  71,   7,1.02943, -24.2443,1.10000,0.90000,1.10000,0.90000
110214,'KATY 22 1   ',  69.0000,1,   7,  71,   7,1.02670, -24.6091,1.10000,0.90000,1.10000,0.90000
110215,'KATY 23 1   ',  69.0000,1,   7,  71,   7,1.02907, -24.6729,1.10000,0.90000,1.10000,0.90000
110216,'CYPRESS 11 1',  69.0000,1,   7,  71,   7,1.02047, -25.0907,1.10000,0.90000,1.10000,0.90000
110217,'CYPRESS 12 1',  69.0000,1,   7,  71,   7,1.02480, -24.5632,1.10000,0.90000,1.10000,0.90000
110218,'KATY 24 1   ',  69.0000,1,   7,  71,   7,1.02973, -24.6073,1.10000,0.90000,1.10000,0.90000
110219,'KATY 25 1   ',  69.0000,1,   7,  71,   7,1.02893, -24.4936,1.10000,0.90000,1.10000,0.90000
110220,'KATY 26 1   ',  69.0000,1,   7,  71,   7,1.02985, -24.7172,1.10000,0.90000,1.10000,0.90000
110221,'KATY 27 1   ',  69.0000,1,   7,  71,   7,1.03331, -24.5629,1.10000,0.90000,1.10000,0.90000
110222,'CYPRESS 13 1',  69.0000,1,   7,  71,   7,1.03423, -25.0015,1.10000,0.90000,1.10000,0.90000
110223,'KATY 28 1   ',  69.0000,1,   7,  71,   7,1.02977, -24.8449,1.10000,0.90000,1.10000,0.90000
110224,'KATY 29 1   ',  69.0000,1,   7,  71,   7,1.03374, -25.5345,1.10000,0.90000,1.10000,0.90000
110225,'KATY 30 1   ',  69.0000,1,   7,  71,   7,1.03155, -24.8872,1.10000,0.90000,1.10000,0.90000
110226,'KATY 31 1   ',  69.0000,1,   7,  71,   7,1.02854, -24.4878,1.10000,0.90000,1.10000,0.90000
110227,'KATY 32 1   ',  69.0000,1,   7,  71,   7,1.02977, -24.4030,1.10000,0.90000,1.10000,0.90000
110228,'KATY 33 1   ',  69.0000,1,   7,  71,   7,1.02715, -24.2306,1.10000,0.90000,1.10000,0.90000
110229,'KATY 34 1   ',  69.0000,1,   7,  71,   7,1.02447, -25.3583,1.10000,0.90000,1.10000,0.90000
110230,'KATY 35 1   ',  69.0000,1,   7,  71,   7,1.02658, -25.3262,1.10000,0.90000,1.10000,0.90000
110231,'CYPRESS 14 1',  69.0000,1,   7,  71,   7,1.01999, -24.6227,1.10000,0.90000,1.10000,0.90000
110232,'CYPRESS 15 1',  69.0000,1,   7,  71,   7,1.01914, -24.7076,1.10000,0.90000,1.10000,0.90000
110233,'CYPRESS 16 1',  69.0000,1,   7,  71,   7,1.02138, -24.4458,1.10000,0.90000,1.10000,0.90000
110234,'CYPRESS 17 1',  69.0000,1,   7,  71,   7,1.02750, -24.9542,1.10000,0.90000,1.10000,0.90000
110235,'CYPRESS 18 1',  69.0000,1,   7,  71,   7,1.01877, -24.7992,1.10000,0.90000,1.10000,0.90000
110236,'CYPRESS 19 1',  69.0000,1,   7,  71,   7,1.02432, -24.4799,1.10000,0.90000,1.10000,0.90000
110237,'CYPRESS 20 1',  69.0000,1,   7,  71,   7,1.02374, -25.1901,1.10000,0.90000,1.10000,0.90000
110238,'CYPRESS 21 1',  69.0000,1,   7,  71,   7,1.02600, -24.4154,1.10000,0.90000,1.10000,0.90000
110239,'KATY 36 1   ',  69.0000,1,   7,  71,   7,1.02829, -24.3491,1.10000,0.90000,1.10000,0.90000
110240,'KATY 37 1   ',  69.0000,1,   7,  71,   7,1.02907, -24.5635,1.10000,0.90000,1.10000,0.90000
110241,'KATY 38 1   ',  69.0000,1,   7,  71,   7,1.03173, -24.8551,1.10000,0.90000,1.10000,0.90000
110242,'KATY 39 1   ',  69.0000,1,   7,  71,   7,1.03097, -24.7083,1.10000,0.90000,1.10000,0.90000
110243,'KATY 40 1   ',  69.0000,1,   7,  71,   7,1.03230, -24.5548,1.10000,0.90000,1.10000,0.90000
110244,'KATY 41 1   ',  69.0000,1,   7,  71,   7,1.03277, -24.6820,1.10000,0.90000,1.10000,0.90000
110245,'KATY 42 1   ',  69.0000,1,   7,  71,   7,1.02510, -24.8914,1.10000,0.90000,1.10000,0.90000
110246,'KATY 43 1   ',  69.0000,1,   7,  71,   7,1.02433, -24.9562,1.10000,0.90000,1.10000,0.90000
110247,'KATY 44 1   ',  69.0000,1,   7,  71,   7,1.03169, -24.7833,1.10000,0.90000,1.10000,0.90000
110248,'KATY 45 1   ',  69.0000,1,   7,  71,   7,1.02867, -24.8529,1.10000,0.90000,1.10000,0.90000
110249,'KATY 46 1   ',  69.0000,1,   7,  71,   7,1.03124, -24.7249,1.10000,0.90000,1.10000,0.90000
110250,'KATY 47 1   ',  69.0000,1,   7,  71,   7,1.02498, -24.5509,1.10000,0.90000,1.10000,0.90000
110251,'KATY 48 1   ',  69.0000,1,   7,  71,   7,1.02612, -24.8029,1.10000,0.90000,1.10000,0.90000
110252,'KATY 49 1   ',  69.0000,1,   7,  71,   7,1.03672, -25.3300,1.10000,0.90000,1.10000,0.90000
110253,'KATY 50 1   ',  69.0000,1,   7,  71,   7,1.02968, -25.1832,1.10000,0.90000,1.10000,0.90000
110254,'KATY 51 1   ',  69.0000,1,   7,  71,   7,1.03279, -25.0736,1.10000,0.90000,1.10000,0.90000
110255,'KATY 52 1   ',  69.0000,1,   7,  71,   7,1.02613, -25.0494,1.10000,0.90000,1.10000,0.90000
110256,'KATY 53 1   ',  69.0000,1,   7,  71,   7,1.02671, -25.1792,1.10000,0.90000,1.10000,0.90000
110257,'KATY 54 1   ',  69.0000,1,   7,  71,   7,1.02459, -24.7135,1.10000,0.90000,1.10000,0.90000
110258,'KATY 55 1   ',  69.0000,1,   7,  71,   7,1.02904, -24.6814,1.10000,0.90000,1.10000,0.90000
110259,'KATY 56 1   ',  69.0000,1,   7,  71,   7,1.03399, -24.8660,1.10000,0.90000,1.10000,0.90000
110260,'KATY 57 1   ',  69.0000,1,   7,  71,   7,1.02514, -25.1058,1.10000,0.90000,1.10000,0.90000
110261,'CYPRESS 22 1',  69.0000,1,   7,  71,   7,1.02007, -25.1735,1.10000,0.90000,1.10000,0.90000
110262,'CYPRESS 23 1', 138.0000,1,   7,  71,   7,1.01552, -20.9224,1.10000,0.90000,1.10000,0.90000
110263,'CYPRESS 23 2',  69.0000,1,   7,  71,   7,1.01992, -25.1062,1.10000,0.90000,1.10000,0.90000
110264,'CYPRESS 24 1',  69.0000,1,   7,  71,   7,1.02653, -25.2864,1.10000,0.90000,1.10000,0.90000
110265,'KATY 58 1   ',  69.0000,1,   7,  71,   7,1.02274, -24.9770,1.10000,0.90000,1.10000,0.90000
110266,'KATY 59 1   ',  69.0000,1,   7,  71,   7,1.03475, -24.6899,1.10000,0.90000,1.10000,0.90000
110267,'KATY 60 1   ',  69.0000,1,   7,  71,   7,1.03703, -25.0622,1.10000,0.90000,1.10000,0.90000
110268,'KATY 61 1   ',  69.0000,1,   7,  71,   7,1.02902, -25.5040,1.10000,0.90000,1.10000,0.90000
110269,'CYPRESS 25 1',  69.0000,1,   7,  71,   7,1.01955, -25.3204,1.10000,0.90000,1.10000,0.90000
110270,'CYPRESS 26 1',  69.0000,1,   7,  71,   7,1.01847, -24.7662,1.10000,0.90000,1.10000,0.90000
110271,'KATY 62 1   ',  69.0000,1,   7,  71,   7,1.02725, -24.1031,1.10000,0.90000,1.10000,0.90000
110272,'KATY 63 1   ',  69.0000,1,   7,  71,   7,1.02896, -24.4662,1.10000,0.90000,1.10000,0.90000
110273,'KATY 64 1   ', 138.0000,1,   7,  71,   7,1.02384, -23.1941,1.10000,0.90000,1.10000,0.90000
110274,'KATY 64 2   ',  69.0000,1,   7,  71,   7,1.02884, -24.3455,1.10000,0.90000,1.10000,0.90000
110275,'CYPRESS 27 1',  69.0000,1,   7,  71,   7,1.02517, -25.3980,1.10000,0.90000,1.10000,0.90000
110276,'KATY 65 1   ',  69.0000,1,   7,  71,   7,1.03363, -24.7024,1.10000,0.90000,1.10000,0.90000
110277,'KATY 66 1   ',  69.0000,1,   7,  71,   7,1.02554, -25.4206,1.10000,0.90000,1.10000,0.90000
110278,'CYPRESS 28 1',  69.0000,1,   7,  71,   7,1.01953, -25.0515,1.10000,0.90000,1.10000,0.90000
110279,'KATY 67 1   ',  69.0000,1,   7,  71,   7,1.03050, -24.3623,1.10000,0.90000,1.10000,0.90000
110280,'CYPRESS 29 1',  69.0000,1,   7,  71,   7,1.02373, -25.4356,1.10000,0.90000,1.10000,0.90000
110281,'CYPRESS 30 1',  69.0000,1,   7,  71,   7,1.02415, -25.2903,1.10000,0.90000,1.10000,0.90000
110282,'KATY 68 1   ',  69.0000,1,   7,  71,   7,1.02924, -24.3386,1.10000,0.90000,1.10000,0.90000
110283,'KATY 69 1   ',  69.0000,1,   7,  71,   7,1.03037, -24.7667,1.10000,0.90000,1.10000,0.90000
110284,'KATY 70 1   ',  69.0000,1,   7,  71,   7,1.02788, -24.3097,1.10000,0.90000,1.10000,0.90000
110285,'KATY 71 1   ',  69.0000,1,   7,  71,   7,1.03220, -24.4802,1.10000,0.90000,1.10000,0.90000
110286,'CYPRESS 31 1',  69.0000,1,   7,  71,   7,1.02551, -25.4855,1.10000,0.90000,1.10000,0.90000
110287,'KATY 72 1   ',  69.0000,1,   7,  71,   7,1.02939, -24.5377,1.10000,0.90000,1.10000,0.90000
110288,'HITCHCOCK ~1',  69.0000,1,   7,  71,   7,1.01844, -23.7460,1.10000,0.90000,1.10000,0.90000
110289,'HITCHCOCK ~2', 138.0000,1,   7,  71,   7,1.01950, -24.6212,1.10000,0.90000,1.10000,0.90000
110290,'HITCHCOCK ~3',  69.0000,1,   7,  71,   7,1.02347, -25.1800,1.10000,0.90000,1.10000,0.90000
110291,'HITCHCOCK ~4', 138.0000,1,   7,  71,   7,1.01742, -24.2019,1.10000,0.90000,1.10000,0.90000
110292,'HITCHCOCK ~5',  69.0000,1,   7,  71,   7,1.01817, -24.1850,1.10000,0.90000,1.10000,0.90000
110293,'NEW CANEY ~1', 138.0000,1,   7,  71,   7,1.01100, -25.9491,1.10000,0.90000,1.10000,0.90000
110294,'NEW CANEY ~2',  69.0000,1,   7,  71,   7,1.01160, -26.3949,1.10000,0.90000,1.10000,0.90000
110295,'SPLENDORA ~1', 138.0000,1,   7,  71,   7,1.03618, -22.6559,1.10000,0.90000,1.10000,0.90000
110296,'SPLENDORA ~2',  69.0000,1,   7,  71,   7,1.01443, -26.3069,1.10000,0.90000,1.10000,0.90000
110297,'SPLENDORA ~3',  13.8000,1,   7,  71,   7,1.02797, -23.9961,1.10000,0.90000,1.10000,0.90000
110298,'SPLENDORA ~4',   1.0000,1,   7,  71,   7,1.02797, -23.9961,1.10000,0.90000,1.10000,0.90000
110299,'SPLENDORA ~5',  69.0000,1,   7,  71,   7,1.01239, -25.9516,1.10000,0.90000,1.10000,0.90000
110300,'PORTER 1 1  ',  69.0000,1,   7,  71,   7,1.00788, -26.4924,1.10000,0.90000,1.10000,0.90000
110301,'PORTER 2 1  ',  69.0000,1,   7,  71,   7,1.02445, -27.3173,1.10000,0.90000,1.10000,0.90000
110302,'SPLENDORA ~6',  69.0000,1,   7,  71,   7,1.01864, -26.1095,1.10000,0.90000,1.10000,0.90000
110303,'SPLENDORA ~7',  69.0000,1,   7,  71,   7,1.01373, -26.3405,1.10000,0.90000,1.10000,0.90000
110304,'NEW CANEY ~3',  69.0000,1,   7,  71,   7,1.01190, -26.4737,1.10000,0.90000,1.10000,0.90000
110305,'NEW CANEY ~4',  69.0000,1,   7,  71,   7,1.01580, -27.1747,1.10000,0.90000,1.10000,0.90000
110306,'PORTER 3 1  ',  69.0000,1,   7,  71,   7,1.03975, -28.0701,1.10000,0.90000,1.10000,0.90000
110307,'HUFFMAN 1 1 ',  69.0000,1,   7,  71,   7,1.01828, -27.1703,1.10000,0.90000,1.10000,0.90000
110308,'SPLENDORA ~8',  69.0000,1,   7,  71,   7,1.02201, -25.3141,1.10000,0.90000,1.10000,0.90000
110309,'NEW CANEY ~5', 138.0000,1,   7,  71,   7,1.01159, -25.6086,1.10000,0.90000,1.10000,0.90000
110310,'NEW CANEY ~6',  69.0000,1,   7,  71,   7,1.01872, -26.8378,1.10000,0.90000,1.10000,0.90000
110311,'PORTER 4 1  ',  69.0000,1,   7,  71,   7,1.02457, -27.8883,1.10000,0.90000,1.10000,0.90000
110312,'PORTER 5 1  ',  69.0000,1,   7,  71,   7,1.01274, -26.6262,1.10000,0.90000,1.10000,0.90000
110313,'BELLAIRE 1 1',  69.0000,1,   7,  71,   7,0.99476, -27.5875,1.10000,0.90000,1.10000,0.90000
110314,'BELLAIRE 2 1',  69.0000,1,   7,  71,   7,0.99589, -26.5369,1.10000,0.90000,1.10000,0.90000
110315,'HOUSTON 4 1 ',  69.0000,1,   7,  71,   7,0.99150, -27.4622,1.10000,0.90000,1.10000,0.90000
110316,'BELLAIRE 3 1',  69.0000,1,   7,  71,   7,0.99582, -26.4789,1.10000,0.90000,1.10000,0.90000
110317,'BELLAIRE 4 1', 138.0000,1,   7,  71,   7,0.98704, -24.1775,1.10000,0.90000,1.10000,0.90000
110318,'BELLAIRE 4 2',  69.0000,1,   7,  71,   7,0.99111, -26.6761,1.10000,0.90000,1.10000,0.90000
110319,'BELLAIRE 5 1',  69.0000,1,   7,  71,   7,0.99337, -25.2762,1.10000,0.90000,1.10000,0.90000
110320,'BELLAIRE 6 1',  69.0000,1,   7,  71,   7,1.00836, -25.8727,1.10000,0.90000,1.10000,0.90000
110321,'BELLAIRE 7 1',  69.0000,1,   7,  71,   7,0.99264, -25.8069,1.10000,0.90000,1.10000,0.90000
110322,'BELLAIRE 8 1',  69.0000,1,   7,  71,   7,0.99152, -26.4911,1.10000,0.90000,1.10000,0.90000
110323,'BELLAIRE 9 1',  69.0000,1,   7,  71,   7,0.99265, -26.3367,1.10000,0.90000,1.10000,0.90000
110324,'BELLAIRE 1~1',  69.0000,1,   7,  71,   7,1.00345, -25.8131,1.10000,0.90000,1.10000,0.90000
110325,'BELLAIRE 1~2', 138.0000,1,   7,  71,   7,0.99168, -23.2451,1.10000,0.90000,1.10000,0.90000
110326,'BELLAIRE 1~3',  69.0000,1,   7,  71,   7,0.99111, -25.0188,1.10000,0.90000,1.10000,0.90000
110327,'BELLAIRE 1~4',  69.0000,1,   7,  71,   7,0.99546, -25.4027,1.10000,0.90000,1.10000,0.90000
110328,'BELLAIRE 1~5',  69.0000,1,   7,  71,   7,0.99099, -24.7626,1.10000,0.90000,1.10000,0.90000
110329,'BELLAIRE 1~6', 138.0000,1,   7,  71,   7,1.01449, -22.8915,1.10000,0.90000,1.10000,0.90000
110330,'BELLAIRE 1~7',  69.0000,1,   7,  71,   7,0.99811, -25.8252,1.10000,0.90000,1.10000,0.90000
110331,'BELLAIRE 1~8', 138.0000,1,   7,  71,   7,1.01128, -24.1726,1.10000,0.90000,1.10000,0.90000
110332,'BELLAIRE 1~9',  69.0000,1,   7,  71,   7,0.99949, -26.6348,1.10000,0.90000,1.10000,0.90000
110333,'BELLAIRE ~10',  69.0000,1,   7,  71,   7,0.99866, -26.3755,1.10000,0.90000,1.10000,0.90000
110334,'BELLAIRE ~11', 138.0000,1,   7,  71,   7,1.01371, -25.4262,1.10000,0.90000,1.10000,0.90000
110335,'BELLAIRE ~12',  69.0000,1,   7,  71,   7,0.99343, -27.6266,1.10000,0.90000,1.10000,0.90000
110336,'BELLAIRE ~13', 138.0000,1,   7,  71,   7,1.01587, -24.2178,1.10000,0.90000,1.10000,0.90000
110337,'BELLAIRE ~14',  69.0000,1,   7,  71,   7,1.00566, -26.6169,1.10000,0.90000,1.10000,0.90000
110338,'BELLAIRE ~15', 138.0000,1,   7,  71,   7,0.98743, -23.9277,1.10000,0.90000,1.10000,0.90000
110339,'BELLAIRE ~16',  69.0000,1,   7,  71,   7,0.99911, -25.5375,1.10000,0.90000,1.10000,0.90000
110340,'ALVIN 1 1   ', 138.0000,1,   7,  71,   7,0.99653, -24.7420,1.10000,0.90000,1.10000,0.90000
110341,'ALVIN 1 2   ',  69.0000,1,   7,  71,   7,0.99104, -27.2028,1.10000,0.90000,1.10000,0.90000
110342,'ALVIN 1 3   ',  24.0000,1,   7,  71,   7,0.99422, -25.8176,1.10000,0.90000,1.10000,0.90000
110343,'ALVIN 1 4   ',   1.0000,1,   7,  71,   7,0.99422, -25.8176,1.10000,0.90000,1.10000,0.90000
110344,'ALVIN 2 1   ',  69.0000,1,   7,  71,   7,1.00793, -26.9044,1.10000,0.90000,1.10000,0.90000
110345,'MANVEL 1 1  ',  69.0000,1,   7,  71,   7,0.99364, -27.1185,1.10000,0.90000,1.10000,0.90000
110346,'MANVEL 2 1  ',  69.0000,1,   7,  71,   7,0.99601, -24.3545,1.10000,0.90000,1.10000,0.90000
110347,'ALVIN 3 1   ',  69.0000,1,   7,  71,   7,0.99990, -22.6534,1.10000,0.90000,1.10000,0.90000
110348,'LIVERPOOL ~1',  69.0000,1,   7,  71,   7,1.01821, -25.9462,1.10000,0.90000,1.10000,0.90000
110349,'ALVIN 4 1   ',  69.0000,1,   7,  71,   7,1.00280, -26.7668,1.10000,0.90000,1.10000,0.90000
110350,'FRIENDSWOO~1',  69.0000,1,   7,  71,   7,1.02543, -28.9390,1.10000,0.90000,1.10000,0.90000
110351,'LIVERPOOL ~2',  69.0000,1,   7,  71,   7,1.03775, -24.5257,1.10000,0.90000,1.10000,0.90000
110352,'LIVERPOOL ~3',  69.0000,1,   7,  71,   7,1.00030, -21.7964,1.10000,0.90000,1.10000,0.90000
110353,'CONROE 1 1  ', 138.0000,1,   7,  71,   7,1.01302, -24.2739,1.10000,0.90000,1.10000,0.90000
110354,'CONROE 1 2  ',  69.0000,1,   7,  71,   7,1.00749, -25.9260,1.10000,0.90000,1.10000,0.90000
110355,'CONROE 2 1  ',  69.0000,1,   7,  71,   7,1.02001, -26.2289,1.10000,0.90000,1.10000,0.90000
110356,'CONROE 3 1  ',  69.0000,1,   7,  71,   7,1.01924, -26.2079,1.10000,0.90000,1.10000,0.90000
110357,'CONROE 4 1  ', 138.0000,1,   7,  71,   7,1.03229, -22.2576,1.10000,0.90000,1.10000,0.90000
110358,'CONROE 4 2  ',  69.0000,1,   7,  71,   7,1.02415, -24.0368,1.10000,0.90000,1.10000,0.90000
110359,'CONROE 5 1  ',  69.0000,1,   7,  71,   7,1.02354, -26.1060,1.10000,0.90000,1.10000,0.90000
110360,'CONROE 6 1  ',  69.0000,1,   7,  71,   7,1.01602, -22.7732,1.10000,0.90000,1.10000,0.90000
110361,'CONROE 7 1  ',  69.0000,1,   7,  71,   7,1.01949, -23.4548,1.10000,0.90000,1.10000,0.90000
110362,'CONROE 8 1  ',  69.0000,1,   7,  71,   7,1.00448, -26.3811,1.10000,0.90000,1.10000,0.90000
110363,'SPLENDORA ~9',  69.0000,1,   7,  71,   7,1.01749, -25.0282,1.10000,0.90000,1.10000,0.90000
110364,'CONROE 9 1  ',  69.0000,1,   7,  71,   7,1.02525, -26.4372,1.10000,0.90000,1.10000,0.90000
110365,'CONROE 10 1 ', 138.0000,1,   7,  71,   7,1.01338, -25.0441,1.10000,0.90000,1.10000,0.90000
110366,'CONROE 10 2 ',  69.0000,1,   7,  71,   7,1.02304, -26.2937,1.10000,0.90000,1.10000,0.90000
110367,'TOMBALL 1 1 ',  69.0000,1,   7,  71,   7,1.03714, -26.7888,1.10000,0.90000,1.10000,0.90000
110368,'TOMBALL 2 1 ', 138.0000,1,   7,  71,   7,1.01524, -24.8990,1.10000,0.90000,1.10000,0.90000
110369,'TOMBALL 2 2 ',  69.0000,1,   7,  71,   7,1.02415, -26.2118,1.10000,0.90000,1.10000,0.90000
110370,'MAGNOLIA 1 1',  69.0000,1,   7,  71,   7,1.00363, -24.5691,1.10000,0.90000,1.10000,0.90000
110371,'MAGNOLIA 2 1',  69.0000,1,   7,  71,   7,1.00692, -23.6542,1.10000,0.90000,1.10000,0.90000
110372,'TOMBALL 3 1 ',  69.0000,1,   7,  71,   7,1.01592, -26.1939,1.10000,0.90000,1.10000,0.90000
110373,'MAGNOLIA 3 1',  69.0000,1,   7,  71,   7,1.00973, -21.8561,1.10000,0.90000,1.10000,0.90000
110374,'MAGNOLIA 4 1',  69.0000,1,   7,  71,   7,1.00855, -26.0240,1.10000,0.90000,1.10000,0.90000
110375,'MAGNOLIA 5 1', 138.0000,1,   7,  71,   7,1.01195, -24.0873,1.10000,0.90000,1.10000,0.90000
110376,'MAGNOLIA 5 2',  69.0000,1,   7,  71,   7,1.00543, -25.1171,1.10000,0.90000,1.10000,0.90000
110377,'CONROE 11 1 ',  69.0000,1,   7,  71,   7,1.01658, -26.3574,1.10000,0.90000,1.10000,0.90000
110378,'CONROE 12 1 ',  69.0000,1,   7,  71,   7,1.01473, -26.3724,1.10000,0.90000,1.10000,0.90000
110379,'TOMBALL 4 1 ',  69.0000,1,   7,  71,   7,1.00517, -25.7135,1.10000,0.90000,1.10000,0.90000
110380,'TOMBALL 5 1 ',  69.0000,1,   7,  71,   7,1.01884, -26.4115,1.10000,0.90000,1.10000,0.90000
110381,'TOMBALL 6 1 ', 138.0000,1,   7,  71,   7,1.00708, -24.7755,1.10000,0.90000,1.10000,0.90000
110382,'TOMBALL 6 2 ',  69.0000,1,   7,  71,   7,1.01446, -26.0930,1.10000,0.90000,1.10000,0.90000
110383,'MAGNOLIA 6 1', 138.0000,1,   7,  71,   7,1.00908, -24.5668,1.10000,0.90000,1.10000,0.90000
110384,'MAGNOLIA 6 2',  69.0000,1,   7,  71,   7,1.00748, -25.8653,1.10000,0.90000,1.10000,0.90000
110385,'NEW WAVERL~1', 138.0000,1,   7,  71,   7,1.04013, -12.9916,1.10000,0.90000,1.10000,0.90000
110386,'WILLIS 1 1  ', 138.0000,1,   7,  71,   7,1.02082, -20.2679,1.10000,0.90000,1.10000,0.90000
110387,'HIGHLANDS ~1', 138.0000,1,   7,  72,   7,1.01910, -23.5924,1.10000,0.90000,1.10000,0.90000
110388,'HIGHLANDS ~2',  69.0000,1,   7,  72,   7,1.02237, -26.9260,1.10000,0.90000,1.10000,0.90000
110389,'BAYTOWN 1 1 ',  69.0000,1,   7,  72,   7,1.00201, -26.6937,1.10000,0.90000,1.10000,0.90000
110390,'BAYTOWN 2 1 ',  69.0000,1,   7,  72,   7,1.00107, -25.7558,1.10000,0.90000,1.10000,0.90000
110391,'BAYTOWN 3 1 ',  69.0000,1,   7,  72,   7,1.00432, -25.9008,1.10000,0.90000,1.10000,0.90000
110392,'BAYTOWN 4 1 ', 138.0000,1,   7,  72,   7,1.01564, -22.1834,1.10000,0.90000,1.10000,0.90000
110393,'BAYTOWN 4 2 ',  69.0000,1,   7,  72,   7,1.01025, -24.3582,1.10000,0.90000,1.10000,0.90000
110394,'MONT BELVI~1',  69.0000,1,   7,  72,   7,0.98760, -29.1700,1.10000,0.90000,1.10000,0.90000
110395,'MONT BELVI~2', 138.0000,1,   7,  72,   7,0.99723, -25.4597,1.10000,0.90000,1.10000,0.90000
110396,'MONT BELVI~3',  69.0000,1,   7,  72,   7,0.98931, -28.8386,1.10000,0.90000,1.10000,0.90000
110397,'MONT BELVI~4',  18.0000,1,   7,  72,   7,0.99359, -26.8394,1.10000,0.90000,1.10000,0.90000
110398,'MONT BELVI~5',   1.0000,1,   7,  72,   7,0.99359, -26.8394,1.10000,0.90000,1.10000,0.90000
110399,'BAYTOWN 5 1 ',  69.0000,1,   7,  72,   7,0.99327, -25.8728,1.10000,0.90000,1.10000,0.90000
110400,'HIGHLANDS ~3',  69.0000,1,   7,  72,   7,1.01178, -27.0945,1.10000,0.90000,1.10000,0.90000
110401,'BAYTOWN 6 1 ',  69.0000,1,   7,  72,   7,0.97262, -28.2460,1.10000,0.90000,1.10000,0.90000
110402,'MONT BELVI~6',  69.0000,1,   7,  72,   7,1.00729, -29.4507,1.10000,0.90000,1.10000,0.90000
110403,'WALLISVILL~1',  69.0000,1,   7,  72,   7,1.02127, -28.4238,1.10000,0.90000,1.10000,0.90000
110404,'BAYTOWN 7 1 ', 138.0000,1,   7,  72,   7,1.00974, -22.7338,1.10000,0.90000,1.10000,0.90000
110405,'BAYTOWN 7 2 ',  69.0000,1,   7,  72,   7,1.00054, -25.2628,1.10000,0.90000,1.10000,0.90000
110406,'BAYTOWN 8 1 ',  69.0000,1,   7,  72,   7,1.00488, -24.9018,1.10000,0.90000,1.10000,0.90000
110407,'GALENA PA~26',  69.0000,1,   7,  72,   7,0.99954, -28.4622,1.10000,0.90000,1.10000,0.90000
110408,'CHANNELVIE~1',  69.0000,1,   7,  72,   7,1.01681, -26.7221,1.10000,0.90000,1.10000,0.90000
110409,'CHANNELVI~20',  69.0000,1,   7,  72,   7,1.02035, -26.1386,1.10000,0.90000,1.10000,0.90000
110410,'GALENA PA~38', 138.0000,1,   7,  72,   7,1.02301, -24.0401,1.10000,0.90000,1.10000,0.90000
110411,'GALENA PA~39',  69.0000,1,   7,  72,   7,1.00389, -27.9833,1.10000,0.90000,1.10000,0.90000
110412,'GALENA PA~40',  18.0000,1,   7,  72,   7,1.01656, -25.3109,1.10000,0.90000,1.10000,0.90000
110413,'GALENA PA~41',   1.0000,1,   7,  72,   7,1.01656, -25.3109,1.10000,0.90000,1.10000,0.90000
110414,'CHANNELVI~21', 138.0000,1,   7,  72,   7,1.02292, -23.7909,1.10000,0.90000,1.10000,0.90000
110415,'CHANNELVI~22',  69.0000,1,   7,  72,   7,1.01855, -26.9441,1.10000,0.90000,1.10000,0.90000
110416,'CHANNELVI~23',  69.0000,1,   7,  72,   7,1.01609, -27.0404,1.10000,0.90000,1.10000,0.90000
110417,'CHANNELVI~24', 345.0000,1,   7,  72,   7,1.03600, -15.5006,1.10000,0.90000,1.10000,0.90000
110418,'CHANNELVI~25', 138.0000,1,   7,  72,   7,1.02810, -22.2826,1.10000,0.90000,1.10000,0.90000
110419,'CHANNELVI~26',  69.0000,1,   7,  72,   7,1.01928, -26.4702,1.10000,0.90000,1.10000,0.90000
110420,'CHANNELVI~27',  69.0000,1,   7,  72,   7,1.02330, -26.3687,1.10000,0.90000,1.10000,0.90000
110421,'CHANNELVI~28', 138.0000,1,   7,  72,   7,1.02591, -22.8293,1.10000,0.90000,1.10000,0.90000
110422,'CHANNELVI~29',  69.0000,1,   7,  72,   7,1.02544, -25.3674,1.10000,0.90000,1.10000,0.90000
110423,'CHANNELVI~30',  69.0000,1,   7,  72,   7,1.02512, -27.4308,1.10000,0.90000,1.10000,0.90000
110424,'GALENA PA~42',  69.0000,1,   7,  72,   7,1.00911, -28.6840,1.10000,0.90000,1.10000,0.90000
110425,'GALENA PA~43',  69.0000,1,   7,  72,   7,1.00659, -27.7343,1.10000,0.90000,1.10000,0.90000
110426,'GALENA PA~44',  69.0000,1,   7,  72,   7,1.03609, -28.2514,1.10000,0.90000,1.10000,0.90000
110427,'CHANNELVI~31',  69.0000,1,   7,  72,   7,1.02487, -27.5391,1.10000,0.90000,1.10000,0.90000
110428,'CHANNELVIE~2',  69.0000,1,   7,  72,   7,1.01730, -26.8801,1.10000,0.90000,1.10000,0.90000
110429,'CHANNELVIE~3', 138.0000,1,   7,  72,   7,1.02661, -23.3740,1.10000,0.90000,1.10000,0.90000
110430,'CHANNELVIE~4',  69.0000,1,   7,  72,   7,1.02343, -25.6905,1.10000,0.90000,1.10000,0.90000
110431,'GALENA PA~45',  69.0000,1,   7,  72,   7,1.00409, -28.4816,1.10000,0.90000,1.10000,0.90000
110432,'WEBSTER 1 1 ', 138.0000,1,   7,  72,   7,1.01056, -24.3915,1.10000,0.90000,1.10000,0.90000
110433,'WEBSTER 1 2 ',  69.0000,1,   7,  72,   7,1.00619, -27.0911,1.10000,0.90000,1.10000,0.90000
110434,'WEBSTER 1 3 ',  18.0000,1,   7,  72,   7,1.00816, -25.7713,1.10000,0.90000,1.10000,0.90000
110435,'WEBSTER 1 4 ',   1.0000,1,   7,  72,   7,1.00816, -25.7713,1.10000,0.90000,1.10000,0.90000
110436,'WEBSTER 2 1 ',  69.0000,1,   7,  72,   7,1.00228, -26.9081,1.10000,0.90000,1.10000,0.90000
110437,'WEBSTER 3 1 ',  69.0000,1,   7,  72,   7,1.00306, -27.1064,1.10000,0.90000,1.10000,0.90000
110438,'KEMAH 1 1   ', 138.0000,1,   7,  72,   7,1.01196, -23.3334,1.10000,0.90000,1.10000,0.90000
110439,'KEMAH 1 2   ',  69.0000,1,   7,  72,   7,0.99418, -27.1098,1.10000,0.90000,1.10000,0.90000
110440,'SEABROOK 1 1', 345.0000,1,   7,  72,   7,1.03591, -16.8686,1.10000,0.90000,1.10000,0.90000
110441,'SEABROOK 1 2', 138.0000,1,   7,  72,   7,1.01739, -22.4317,1.10000,0.90000,1.10000,0.90000
110442,'SEABROOK 1 3',  69.0000,1,   7,  72,   7,0.97094, -28.6067,1.10000,0.90000,1.10000,0.90000
110443,'SEABROOK 1 4',  18.0000,1,   7,  72,   7,0.99727, -24.8875,1.10000,0.90000,1.10000,0.90000
110444,'SEABROOK 1 5',   1.0000,1,   7,  72,   7,0.99727, -24.8875,1.10000,0.90000,1.10000,0.90000
110445,'WEBSTER 4 1 ', 138.0000,1,   7,  72,   7,1.01116, -24.1784,1.10000,0.90000,1.10000,0.90000
110446,'WEBSTER 4 2 ',  69.0000,1,   7,  72,   7,1.00523, -26.5878,1.10000,0.90000,1.10000,0.90000
110447,'KEMAH 2 1   ',  69.0000,1,   7,  72,   7,0.99379, -27.3079,1.10000,0.90000,1.10000,0.90000
110448,'WEBSTER 5 1 ',  69.0000,1,   7,  72,   7,1.00806, -27.2403,1.10000,0.90000,1.10000,0.90000
110449,'LEAGUE CIT~1', 138.0000,1,   7,  72,   7,1.00844, -24.1170,1.10000,0.90000,1.10000,0.90000
110450,'LEAGUE CIT~2',  69.0000,1,   7,  72,   7,1.01726, -26.1989,1.10000,0.90000,1.10000,0.90000
110451,'SEABROOK 2 1',  69.0000,1,   7,  72,   7,0.98188, -28.4607,1.10000,0.90000,1.10000,0.90000
110452,'FRIENDSWOO~2',  69.0000,1,   7,  72,   7,1.02634, -27.6462,1.10000,0.90000,1.10000,0.90000
110453,'LEAGUE CIT~3',  69.0000,1,   7,  72,   7,1.01903, -26.7122,1.10000,0.90000,1.10000,0.90000
110454,'LEAGUE CIT~4',  69.0000,1,   7,  72,   7,0.99691, -27.0567,1.10000,0.90000,1.10000,0.90000
110455,'KEMAH 3 1   ',  69.0000,1,   7,  72,   7,1.00235, -26.6835,1.10000,0.90000,1.10000,0.90000
110456,'KEMAH 4 1   ',  69.0000,1,   7,  72,   7,0.99624, -27.0566,1.10000,0.90000,1.10000,0.90000
110457,'BACLIFF 1 1 ',  69.0000,1,   7,  72,   7,0.99099, -27.6679,1.10000,0.90000,1.10000,0.90000
110458,'LEAGUE CIT~5', 138.0000,1,   7,  72,   7,1.01366, -23.3219,1.10000,0.90000,1.10000,0.90000
110459,'LEAGUE CIT~6',  69.0000,1,   7,  72,   7,1.01113, -26.0460,1.10000,0.90000,1.10000,0.90000
110460,'DICKINSON ~1',  69.0000,1,   7,  72,   7,0.99740, -26.8536,1.10000,0.90000,1.10000,0.90000
110461,'SEABROOK 3 1',  69.0000,1,   7,  72,   7,0.97705, -28.3561,1.10000,0.90000,1.10000,0.90000
110462,'FRIENDSWOO~3', 138.0000,1,   7,  72,   7,1.01121, -24.5495,1.10000,0.90000,1.10000,0.90000
110463,'FRIENDSWOO~4',  69.0000,1,   7,  72,   7,1.02591, -26.8998,1.10000,0.90000,1.10000,0.90000
110464,'PEARLAND 1 1',  69.0000,1,   7,  72,   7,0.99204, -27.6795,1.10000,0.90000,1.10000,0.90000
110465,'PEARLAND 2 1', 138.0000,1,   7,  72,   7,0.99397, -25.8175,1.10000,0.90000,1.10000,0.90000
110466,'PEARLAND 2 2',  69.0000,1,   7,  72,   7,0.99390, -27.1221,1.10000,0.90000,1.10000,0.90000
110467,'PEARLAND 3 1',  69.0000,1,   7,  72,   7,1.03100, -28.9970,1.10000,0.90000,1.10000,0.90000
110468,'SOUTH HOUS~1',  69.0000,1,   7,  72,   7,1.02716, -28.2153,1.10000,0.90000,1.10000,0.90000
110469,'PEARLAND 4 1',  69.0000,1,   7,  72,   7,0.99278, -26.7841,1.10000,0.90000,1.10000,0.90000
110470,'PEARLAND 5 1',  69.0000,1,   7,  72,   7,1.02813, -29.1182,1.10000,0.90000,1.10000,0.90000
110471,'PEARLAND 6 1',  69.0000,1,   7,  72,   7,0.99323, -27.2369,1.10000,0.90000,1.10000,0.90000
110472,'FRIENDSWOO~5',  69.0000,1,   7,  72,   7,1.02885, -27.4293,1.10000,0.90000,1.10000,0.90000
110473,'WEBSTER 6 1 ',  69.0000,1,   7,  72,   7,1.02485, -28.4126,1.10000,0.90000,1.10000,0.90000
110474,'PEARLAND 7 1',  69.0000,1,   7,  72,   7,0.99277, -27.6648,1.10000,0.90000,1.10000,0.90000
110475,'WEBSTER 7 1 ',  69.0000,1,   7,  72,   7,1.01181, -27.2499,1.10000,0.90000,1.10000,0.90000
110476,'PEARLAND 8 1',  69.0000,1,   7,  72,   7,0.99396, -27.4073,1.10000,0.90000,1.10000,0.90000
110477,'FRIENDSWOO~6',  69.0000,1,   7,  72,   7,0.99520, -27.2333,1.10000,0.90000,1.10000,0.90000
110478,'FRIENDSWOO~7',  69.0000,1,   7,  72,   7,1.02589, -29.0693,1.10000,0.90000,1.10000,0.90000
110479,'FRIENDSWOO~8',  69.0000,1,   7,  72,   7,1.03991, -28.1498,1.10000,0.90000,1.10000,0.90000
110480,'FRIENDSWOO~9', 138.0000,1,   7,  72,   7,1.00729, -25.2075,1.10000,0.90000,1.10000,0.90000
110481,'FRIENDSWO~10',  69.0000,1,   7,  72,   7,0.99782, -27.0759,1.10000,0.90000,1.10000,0.90000
110482,'FRIENDSWO~11', 138.0000,1,   7,  72,   7,1.01086, -26.0337,1.10000,0.90000,1.10000,0.90000
110483,'FRIENDSWO~12',  69.0000,1,   7,  72,   7,1.02603, -28.1391,1.10000,0.90000,1.10000,0.90000
110484,'CLUTE 1 1   ', 138.0000,1,   7,  72,   7,1.02194, -14.6623,1.10000,0.90000,1.10000,0.90000
110485,'CLUTE 1 2   ',  69.0000,1,   7,  72,   7,1.02145, -17.0754,1.10000,0.90000,1.10000,0.90000
110486,'FREEPORT 1 1',  69.0000,1,   7,  72,   7,1.01752, -18.4118,1.10000,0.90000,1.10000,0.90000
110487,'CLUTE 2 1   ',  69.0000,1,   7,  72,   7,1.01686, -18.0310,1.10000,0.90000,1.10000,0.90000
110488,'CLUTE 3 1   ',  69.0000,1,   7,  72,   7,1.01217, -17.8279,1.10000,0.90000,1.10000,0.90000
110489,'LAKE JACKS~1',  69.0000,1,   7,  72,   7,1.01727, -17.3782,1.10000,0.90000,1.10000,0.90000
110490,'LAKE JACKS~2',  69.0000,1,   7,  72,   7,1.02047, -16.6288,1.10000,0.90000,1.10000,0.90000
110491,'BRAZORIA 1 1',  69.0000,1,   7,  72,   7,1.03019, -17.3150,1.10000,0.90000,1.10000,0.90000
110492,'CLUTE 4 1   ', 138.0000,1,   7,  72,   7,1.03165, -13.1255,1.10000,0.90000,1.10000,0.90000
110493,'CLUTE 4 2   ',  69.0000,1,   7,  72,   7,1.02018, -17.1244,1.10000,0.90000,1.10000,0.90000
110494,'BRAZORIA 2 1', 138.0000,1,   7,  72,   7,1.03208, -13.5807,1.10000,0.90000,1.10000,0.90000
110495,'BRAZORIA 2 2',  69.0000,1,   7,  72,   7,1.02922, -15.0646,1.10000,0.90000,1.10000,0.90000
110496,'BEASLEY 1 1 ',  69.0000,1,   7,  72,   7,1.01915, -19.1088,1.10000,0.90000,1.10000,0.90000
110497,'SIMONTON 1 1',  69.0000,1,   7,  72,   7,1.02850, -20.6168,1.10000,0.90000,1.10000,0.90000
110498,'ORCHARD 1 1 ',  69.0000,1,   7,  72,   7,1.01378, -18.8684,1.10000,0.90000,1.10000,0.90000
110499,'KENDLETON ~5',  69.0000,1,   7,  72,   7,1.02180, -19.2545,1.10000,0.90000,1.10000,0.90000
110500,'FULSHEAR 1 1', 138.0000,1,   7,  72,   7,1.01064, -15.6091,1.10000,0.90000,1.10000,0.90000
110501,'FULSHEAR 1 2',  69.0000,1,   7,  72,   7,1.02833, -19.3323,1.10000,0.90000,1.10000,0.90000
110502,'ROSENBERG ~1', 138.0000,1,   7,  72,   7,1.02242, -18.0512,1.10000,0.90000,1.10000,0.90000
110503,'ROSENBERG ~2',  69.0000,1,   7,  72,   7,1.02212, -18.9654,1.10000,0.90000,1.10000,0.90000
110504,'FULSHEAR 2 1',  69.0000,1,   7,  72,   7,1.02847, -19.8021,1.10000,0.90000,1.10000,0.90000
110505,'TOMBALL 7 1 ',  69.0000,1,   7,  72,   7,0.99534, -24.8888,1.10000,0.90000,1.10000,0.90000
110506,'TOMBALL 8 1 ',  69.0000,1,   7,  72,   7,0.99914, -25.6234,1.10000,0.90000,1.10000,0.90000
110507,'TOMBALL 9 1 ', 138.0000,1,   7,  72,   7,0.99467, -24.7930,1.10000,0.90000,1.10000,0.90000
110508,'TOMBALL 9 2 ',  69.0000,1,   7,  72,   7,0.99530, -25.5230,1.10000,0.90000,1.10000,0.90000
110509,'TOMBALL 10 1',  69.0000,1,   7,  72,   7,0.98908, -26.3137,1.10000,0.90000,1.10000,0.90000
110510,'TOMBALL 11 1',  69.0000,1,   7,  72,   7,0.99143, -25.8734,1.10000,0.90000,1.10000,0.90000
110511,'TOMBALL 12 1',  69.0000,1,   7,  72,   7,0.99327, -25.7003,1.10000,0.90000,1.10000,0.90000
110512,'TOMBALL 13 1',  69.0000,1,   7,  72,   7,0.99858, -24.4414,1.10000,0.90000,1.10000,0.90000
110513,'SPRING 1 1  ', 138.0000,1,   7,  72,   7,0.99246, -26.8294,1.10000,0.90000,1.10000,0.90000
110514,'SPRING 1 2  ',  69.0000,1,   7,  72,   7,0.98897, -27.0748,1.10000,0.90000,1.10000,0.90000
110515,'SPRING 2 1  ',  69.0000,1,   7,  72,   7,0.98923, -26.9443,1.10000,0.90000,1.10000,0.90000
110516,'SPRING 3 1  ',  69.0000,1,   7,  72,   7,0.99623, -25.4395,1.10000,0.90000,1.10000,0.90000
110517,'TOMBALL 14 1',  69.0000,1,   7,  72,   7,0.99668, -25.9559,1.10000,0.90000,1.10000,0.90000
110518,'SPRING 4 1  ', 138.0000,1,   7,  72,   7,0.99341, -25.0702,1.10000,0.90000,1.10000,0.90000
110519,'SPRING 4 2  ',  69.0000,1,   7,  72,   7,0.99119, -26.1882,1.10000,0.90000,1.10000,0.90000
110520,'SPRING 5 1  ',  69.0000,1,   7,  72,   7,0.99612, -25.4805,1.10000,0.90000,1.10000,0.90000
110521,'TOMBALL 15 1',  69.0000,1,   7,  72,   7,0.99399, -26.7789,1.10000,0.90000,1.10000,0.90000
110522,'TOMBALL 16 1',  69.0000,1,   7,  72,   7,1.00342, -25.9415,1.10000,0.90000,1.10000,0.90000
110523,'TOMBALL 17 1',  69.0000,1,   7,  72,   7,0.99214, -26.2892,1.10000,0.90000,1.10000,0.90000
110524,'TOMBALL 18 1', 138.0000,1,   7,  72,   7,0.99292, -25.2366,1.10000,0.90000,1.10000,0.90000
110525,'TOMBALL 18 2',  69.0000,1,   7,  72,   7,0.99213, -25.5845,1.10000,0.90000,1.10000,0.90000
110526,'TOMBALL 19 1', 138.0000,1,   7,  72,   7,1.01301, -22.7998,1.10000,0.90000,1.10000,0.90000
110527,'TOMBALL 19 2',  69.0000,1,   7,  72,   7,0.99987, -25.1030,1.10000,0.90000,1.10000,0.90000
110528,'TOMBALL 20 1', 138.0000,1,   7,  72,   7,1.00515, -20.7503,1.10000,0.90000,1.10000,0.90000
110529,'TOMBALL 20 2',  69.0000,1,   7,  72,   7,1.00671, -23.3495,1.10000,0.90000,1.10000,0.90000
110530,'TOMBALL 21 1',  69.0000,1,   7,  72,   7,0.99161, -26.0419,1.10000,0.90000,1.10000,0.90000
110531,'LA PORTE 1 1',  69.0000,1,   7,  72,   7,1.01838, -27.5009,1.10000,0.90000,1.10000,0.90000
110532,'DEER PARK ~1',  69.0000,1,   7,  72,   7,1.02559, -27.4412,1.10000,0.90000,1.10000,0.90000
110533,'DEER PARK~20',  69.0000,1,   7,  72,   7,1.01897, -26.9957,1.10000,0.90000,1.10000,0.90000
110534,'LA PORTE 2 1', 138.0000,1,   7,  72,   7,1.02687, -22.9958,1.10000,0.90000,1.10000,0.90000
110535,'LA PORTE 2 2',  69.0000,1,   7,  72,   7,1.00859, -27.1808,1.10000,0.90000,1.10000,0.90000
110536,'DEER PARK~21',  69.0000,1,   7,  72,   7,1.02564, -27.4351,1.10000,0.90000,1.10000,0.90000
110537,'DEER PARK~22',  69.0000,1,   7,  72,   7,1.02689, -27.1506,1.10000,0.90000,1.10000,0.90000
110538,'LA PORTE 3 1',  69.0000,1,   7,  72,   7,1.04232, -28.2128,1.10000,0.90000,1.10000,0.90000
110539,'LA PORTE 4 1',  69.0000,1,   7,  72,   7,0.99024, -28.8772,1.10000,0.90000,1.10000,0.90000
110540,'SEABROOK 4 1',  69.0000,1,   7,  72,   7,0.98586, -28.5563,1.10000,0.90000,1.10000,0.90000
110541,'DEER PARK~23', 138.0000,1,   7,  72,   7,1.02788, -23.7816,1.10000,0.90000,1.10000,0.90000
110542,'DEER PARK~24',  69.0000,1,   7,  72,   7,1.02563, -26.5905,1.10000,0.90000,1.10000,0.90000
110543,'DEER PARK~25',  69.0000,1,   7,  72,   7,1.02291, -26.9547,1.10000,0.90000,1.10000,0.90000
110544,'WEBSTER 8 1 ',  69.0000,1,   7,  72,   7,1.01176, -26.8220,1.10000,0.90000,1.10000,0.90000
110545,'LA PORTE 5 1',  69.0000,1,   7,  72,   7,1.02033, -28.3094,1.10000,0.90000,1.10000,0.90000
110546,'SEABROOK 5 1',  69.0000,1,   7,  72,   7,0.98581, -28.2568,1.10000,0.90000,1.10000,0.90000
110547,'SEABROOK 6 1',  69.0000,1,   7,  72,   7,1.01593, -27.3861,1.10000,0.90000,1.10000,0.90000
110548,'LA PORTE 6 1',  69.0000,1,   7,  72,   7,1.00849, -28.5900,1.10000,0.90000,1.10000,0.90000
110549,'LA PORTE 7 1',  69.0000,1,   7,  72,   7,1.01378, -27.4372,1.10000,0.90000,1.10000,0.90000
110550,'DEER PARK~26',  69.0000,1,   7,  72,   7,1.00617, -27.6383,1.10000,0.90000,1.10000,0.90000
110551,'DEER PARK~27',  69.0000,1,   7,  72,   7,1.02085, -27.2812,1.10000,0.90000,1.10000,0.90000
110552,'BAYTOWN 9 1 ',  69.0000,1,   7,  72,   7,0.99705, -28.8065,1.10000,0.90000,1.10000,0.90000
110553,'WEBSTER 9 1 ', 138.0000,1,   7,  72,   7,1.01062, -24.4787,1.10000,0.90000,1.10000,0.90000
110554,'WEBSTER 9 2 ',  69.0000,1,   7,  72,   7,1.01319, -26.6773,1.10000,0.90000,1.10000,0.90000
110555,'CHANNELVIE~5',  69.0000,1,   7,  72,   7,1.01939, -26.1730,1.10000,0.90000,1.10000,0.90000
110556,'LA PORTE 8 1',  69.0000,1,   7,  72,   7,1.02934, -28.0095,1.10000,0.90000,1.10000,0.90000
110557,'DEER PARK~28',  69.0000,1,   7,  72,   7,1.01946, -27.1714,1.10000,0.90000,1.10000,0.90000
110558,'DEER PARK ~2',  69.0000,1,   7,  72,   7,1.03886, -27.8096,1.10000,0.90000,1.10000,0.90000
110559,'SEABROOK 7 1',  69.0000,1,   7,  72,   7,0.99268, -28.0049,1.10000,0.90000,1.10000,0.90000
110560,'DEER PARK ~3',  69.0000,1,   7,  72,   7,1.01644, -27.5434,1.10000,0.90000,1.10000,0.90000
110561,'WEST COLUM~1', 138.0000,1,   7,  72,   7,1.02398, -14.7876,1.10000,0.90000,1.10000,0.90000
110562,'WEST COLUM~2',  69.0000,1,   7,  72,   7,1.01710, -17.4093,1.10000,0.90000,1.10000,0.90000
110563,'WEST COLUM~3',  13.8000,1,   7,  72,   7,1.02015, -16.1695,1.10000,0.90000,1.10000,0.90000
110564,'WEST COLUM~4',   1.0000,1,   7,  72,   7,1.02015, -16.1695,1.10000,0.90000,1.10000,0.90000
110565,'BRAZORIA 3 1',  69.0000,1,   7,  72,   7,1.02883, -14.3729,1.10000,0.90000,1.10000,0.90000
110566,'BRAZORIA 4 1', 138.0000,1,   7,  72,   7,1.02648, -14.3284,1.10000,0.90000,1.10000,0.90000
110567,'BRAZORIA 4 2',  69.0000,1,   7,  72,   7,1.02431, -15.8869,1.10000,0.90000,1.10000,0.90000
110568,'CEDAR LANE~6', 138.0000,1,   7,  72,   7,1.03411, -11.3823,1.10000,0.90000,1.10000,0.90000
110569,'CEDAR LANE~7',  69.0000,1,   7,  72,   7,1.03346, -13.5149,1.10000,0.90000,1.10000,0.90000
110570,'WEST COLUM~5',  69.0000,1,   7,  72,   7,1.01615, -18.0563,1.10000,0.90000,1.10000,0.90000
110571,'SWEENY 2 1  ',  69.0000,1,   7,  72,   7,1.02784, -14.7215,1.10000,0.90000,1.10000,0.90000
110572,'SWEENY 3 1  ',  69.0000,1,   7,  72,   7,1.02932, -14.2967,1.10000,0.90000,1.10000,0.90000
110573,'SWEENY 4 1  ',  69.0000,1,   7,  72,   7,1.02451, -16.3253,1.10000,0.90000,1.10000,0.90000
110574,'KATY 73 1   ',  69.0000,1,   7,  72,   7,1.03828, -24.2098,1.10000,0.90000,1.10000,0.90000
110575,'KATY 74 1   ', 138.0000,1,   7,  72,   7,1.03089, -20.3381,1.10000,0.90000,1.10000,0.90000
110576,'KATY 74 2   ',  69.0000,1,   7,  72,   7,1.03461, -23.7839,1.10000,0.90000,1.10000,0.90000
110577,'KATY 75 1   ',  69.0000,1,   7,  72,   7,1.02122, -24.0900,1.10000,0.90000,1.10000,0.90000
110578,'KATY 76 1   ',  69.0000,1,   7,  72,   7,1.02752, -24.1725,1.10000,0.90000,1.10000,0.90000
110579,'KATY 77 1   ', 138.0000,1,   7,  72,   7,1.02277, -22.3238,1.10000,0.90000,1.10000,0.90000
110580,'KATY 77 2   ',  69.0000,1,   7,  72,   7,1.02447, -23.9062,1.10000,0.90000,1.10000,0.90000
110581,'KATY 78 1   ', 138.0000,1,   7,  72,   7,1.03003, -20.8119,1.10000,0.90000,1.10000,0.90000
110582,'KATY 78 2   ',  69.0000,1,   7,  72,   7,1.03391, -23.6861,1.10000,0.90000,1.10000,0.90000
110583,'KATY 79 1   ',  69.0000,1,   7,  72,   7,1.02832, -23.0092,1.10000,0.90000,1.10000,0.90000
110584,'KATY 80 1   ',  69.0000,1,   7,  72,   7,1.01863, -24.2923,1.10000,0.90000,1.10000,0.90000
110585,'KATY 81 1   ', 345.0000,1,   7,  72,   7,1.03811, -13.7343,1.10000,0.90000,1.10000,0.90000
110586,'KATY 81 2   ', 138.0000,1,   7,  72,   7,1.03324, -19.1448,1.10000,0.90000,1.10000,0.90000
110587,'KATY 81 3   ',  69.0000,1,   7,  72,   7,1.03055, -22.5814,1.10000,0.90000,1.10000,0.90000
110588,'KATY 82 1   ', 138.0000,1,   7,  72,   7,1.02601, -21.2443,1.10000,0.90000,1.10000,0.90000
110589,'KATY 82 2   ',  69.0000,1,   7,  72,   7,1.02324, -24.2463,1.10000,0.90000,1.10000,0.90000
110590,'HOCKLEY 3 1 ',  69.0000,1,   7,  72,   7,1.01046, -23.8464,1.10000,0.90000,1.10000,0.90000
110591,'CYPRESS 32 1', 138.0000,1,   7,  72,   7,1.01972, -20.1399,1.10000,0.90000,1.10000,0.90000
110592,'CYPRESS 32 2',  69.0000,1,   7,  72,   7,1.02061, -23.1353,1.10000,0.90000,1.10000,0.90000
110593,'CYPRESS 33 1',  69.0000,1,   7,  72,   7,1.01650, -24.2077,1.10000,0.90000,1.10000,0.90000
110594,'CYPRESS 34 1',  69.0000,1,   7,  72,   7,1.03668, -24.7374,1.10000,0.90000,1.10000,0.90000
110595,'HOCKLEY 4 1 ',  69.0000,1,   7,  72,   7,1.02032, -23.8784,1.10000,0.90000,1.10000,0.90000
110596,'WALLER 3 1  ',  69.0000,1,   7,  72,   7,1.01451, -24.1012,1.10000,0.90000,1.10000,0.90000
110597,'CYPRESS 35 1', 138.0000,1,   7,  72,   7,1.01964, -21.7422,1.10000,0.90000,1.10000,0.90000
110598,'CYPRESS 35 2',  69.0000,1,   7,  72,   7,1.01764, -24.3052,1.10000,0.90000,1.10000,0.90000
110599,'CYPRESS 36 1',  69.0000,1,   7,  72,   7,1.01262, -23.9109,1.10000,0.90000,1.10000,0.90000
110600,'CYPRESS 37 1',  69.0000,1,   7,  72,   7,1.01829, -23.5890,1.10000,0.90000,1.10000,0.90000
110601,'HOCKLEY 5 1 ',  69.0000,1,   7,  72,   7,1.01403, -23.1425,1.10000,0.90000,1.10000,0.90000
110602,'CYPRESS 38 1',  69.0000,1,   7,  72,   7,1.01149, -23.6814,1.10000,0.90000,1.10000,0.90000
110603,'SUGAR LAND~1',  69.0000,1,   7,  72,   7,1.03420, -22.5898,1.10000,0.90000,1.10000,0.90000
110604,'SUGAR LAN~12',  69.0000,1,   7,  72,   7,1.01935, -22.9704,1.10000,0.90000,1.10000,0.90000
110605,'SUGAR LAN~24',  69.0000,1,   7,  72,   7,1.02114, -23.0662,1.10000,0.90000,1.10000,0.90000
110606,'STAFFORD 1 1', 138.0000,1,   7,  72,   7,1.01420, -20.4887,1.10000,0.90000,1.10000,0.90000
110607,'STAFFORD 1 2',  69.0000,1,   7,  72,   7,1.01909, -22.9745,1.10000,0.90000,1.10000,0.90000
110608,'SUGAR LAN~35',  69.0000,1,   7,  72,   7,1.01456, -23.2562,1.10000,0.90000,1.10000,0.90000
110609,'SUGAR LAN~47',  69.0000,1,   7,  72,   7,1.03138, -22.3544,1.10000,0.90000,1.10000,0.90000
110610,'STAFFORD 2 1',  69.0000,1,   7,  72,   7,1.00956, -22.8343,1.10000,0.90000,1.10000,0.90000
110611,'SUGAR LAN~58',  69.0000,1,   7,  72,   7,1.01925, -22.9730,1.10000,0.90000,1.10000,0.90000
110612,'SUGAR LAN~72',  69.0000,1,   7,  72,   7,1.01727, -22.4372,1.10000,0.90000,1.10000,0.90000
110613,'SUGAR LAN~89',  69.0000,1,   7,  72,   7,1.01197, -23.0051,1.10000,0.90000,1.10000,0.90000
110614,'SUGAR LAN~90',  69.0000,1,   7,  72,   7,1.02096, -22.8584,1.10000,0.90000,1.10000,0.90000
110615,'SUGAR LAND~2',  69.0000,1,   7,  72,   7,1.03272, -23.2261,1.10000,0.90000,1.10000,0.90000
110616,'SUGAR LAND~3',  69.0000,1,   7,  72,   7,1.03088, -23.1264,1.10000,0.90000,1.10000,0.90000
110617,'SUGAR LAND~4',  69.0000,1,   7,  72,   7,1.01478, -23.1935,1.10000,0.90000,1.10000,0.90000
110618,'SUGAR LAND~5',  69.0000,1,   7,  72,   7,1.02015, -22.7361,1.10000,0.90000,1.10000,0.90000
110619,'THOMPSONS ~1',  69.0000,1,   7,  72,   7,1.03141, -21.3829,1.10000,0.90000,1.10000,0.90000
110620,'SUGAR LAND~6',  69.0000,1,   7,  72,   7,1.01755, -22.5784,1.10000,0.90000,1.10000,0.90000
110621,'SUGAR LAND~7',  69.0000,1,   7,  72,   7,1.03372, -22.6143,1.10000,0.90000,1.10000,0.90000
110622,'SUGAR LAND~8',  69.0000,1,   7,  72,   7,1.03513, -23.3557,1.10000,0.90000,1.10000,0.90000
110623,'SUGAR LAND~9',  69.0000,1,   7,  72,   7,1.01805, -21.9677,1.10000,0.90000,1.10000,0.90000
110624,'SUGAR LAN~10',  69.0000,1,   7,  72,   7,1.03226, -22.5933,1.10000,0.90000,1.10000,0.90000
110625,'SUGAR LAN~11',  69.0000,1,   7,  72,   7,1.01670, -22.5477,1.10000,0.90000,1.10000,0.90000
110626,'SUGAR LAN~13',  69.0000,1,   7,  72,   7,1.02249, -22.6230,1.10000,0.90000,1.10000,0.90000
110627,'SUGAR LAN~14',  69.0000,1,   7,  72,   7,1.01736, -22.4535,1.10000,0.90000,1.10000,0.90000
110628,'SUGAR LAN~15',  69.0000,1,   7,  72,   7,1.01985, -22.7876,1.10000,0.90000,1.10000,0.90000
110629,'SUGAR LAN~16',  69.0000,1,   7,  72,   7,1.02407, -22.8852,1.10000,0.90000,1.10000,0.90000
110630,'SUGAR LAN~17',  69.0000,1,   7,  72,   7,1.03229, -22.9080,1.10000,0.90000,1.10000,0.90000
110631,'SUGAR LAN~18',  69.0000,1,   7,  72,   7,1.02765, -22.9011,1.10000,0.90000,1.10000,0.90000
110632,'SUGAR LAN~19',  69.0000,1,   7,  72,   7,1.01757, -22.1493,1.10000,0.90000,1.10000,0.90000
110633,'SUGAR LAN~20',  69.0000,1,   7,  72,   7,1.03541, -22.5138,1.10000,0.90000,1.10000,0.90000
110634,'SUGAR LAN~21',  69.0000,1,   7,  72,   7,1.03706, -22.8747,1.10000,0.90000,1.10000,0.90000
110635,'SUGAR LAN~22', 138.0000,1,   7,  72,   7,1.01553, -18.8883,1.10000,0.90000,1.10000,0.90000
110636,'SUGAR LAN~23',  69.0000,1,   7,  72,   7,1.03175, -21.0184,1.10000,0.90000,1.10000,0.90000
110637,'SUGAR LAN~25',  69.0000,1,   7,  72,   7,1.03322, -21.5971,1.10000,0.90000,1.10000,0.90000
110638,'SUGAR LAN~26',  69.0000,1,   7,  72,   7,1.03339, -22.1867,1.10000,0.90000,1.10000,0.90000
110639,'SUGAR LAN~27',  69.0000,1,   7,  72,   7,1.03568, -22.7664,1.10000,0.90000,1.10000,0.90000
110640,'SUGAR LAN~28',  69.0000,1,   7,  72,   7,1.02200, -21.5095,1.10000,0.90000,1.10000,0.90000
110641,'SUGAR LAN~29',  69.0000,1,   7,  72,   7,1.02133, -21.1594,1.10000,0.90000,1.10000,0.90000
110642,'SUGAR LAN~30',  69.0000,1,   7,  72,   7,1.03391, -23.2748,1.10000,0.90000,1.10000,0.90000
110643,'SUGAR LAN~31',  69.0000,1,   7,  72,   7,1.02031, -22.8740,1.10000,0.90000,1.10000,0.90000
110644,'SUGAR LAN~32',  69.0000,1,   7,  72,   7,1.02961, -22.9713,1.10000,0.90000,1.10000,0.90000
110645,'SUGAR LAN~33',  69.0000,1,   7,  72,   7,1.01085, -22.9383,1.10000,0.90000,1.10000,0.90000
110646,'SUGAR LAN~34',  69.0000,1,   7,  72,   7,1.01770, -23.0510,1.10000,0.90000,1.10000,0.90000
110647,'STAFFORD 3 1',  69.0000,1,   7,  72,   7,1.01711, -23.1479,1.10000,0.90000,1.10000,0.90000
110648,'SUGAR LAN~36',  69.0000,1,   7,  72,   7,1.01518, -23.0488,1.10000,0.90000,1.10000,0.90000
110649,'SUGAR LAN~37',  69.0000,1,   7,  72,   7,1.01877, -23.0168,1.10000,0.90000,1.10000,0.90000
110650,'SUGAR LAN~38',  69.0000,1,   7,  72,   7,1.02073, -22.9840,1.10000,0.90000,1.10000,0.90000
110651,'SUGAR LAN~39',  69.0000,1,   7,  72,   7,1.02017, -22.8624,1.10000,0.90000,1.10000,0.90000
110652,'STAFFORD 4 1',  69.0000,1,   7,  72,   7,1.02083, -23.0383,1.10000,0.90000,1.10000,0.90000
110653,'STAFFORD 5 1',  69.0000,1,   7,  72,   7,1.02804, -23.2751,1.10000,0.90000,1.10000,0.90000
110654,'STAFFORD 6 1',  69.0000,1,   7,  72,   7,1.02115, -23.0963,1.10000,0.90000,1.10000,0.90000
110655,'SUGAR LAN~40', 138.0000,1,   7,  72,   7,1.01104, -19.1051,1.10000,0.90000,1.10000,0.90000
110656,'SUGAR LAN~41',  69.0000,1,   7,  72,   7,1.02438, -22.4337,1.10000,0.90000,1.10000,0.90000
110657,'MISSOURI C~1',  69.0000,1,   7,  72,   7,1.02075, -22.7741,1.10000,0.90000,1.10000,0.90000
110658,'MISSOURI C~3',  69.0000,1,   7,  72,   7,1.02621, -23.4910,1.10000,0.90000,1.10000,0.90000
110659,'MISSOURI C~4',  69.0000,1,   7,  72,   7,1.02221, -23.2947,1.10000,0.90000,1.10000,0.90000
110660,'MISSOURI C~5',  69.0000,1,   7,  72,   7,1.03056, -23.4404,1.10000,0.90000,1.10000,0.90000
110661,'SUGAR LAN~42',  69.0000,1,   7,  72,   7,1.01758, -22.4134,1.10000,0.90000,1.10000,0.90000
110662,'STAFFORD 7 1',  69.0000,1,   7,  72,   7,1.01889, -23.1521,1.10000,0.90000,1.10000,0.90000
110663,'SUGAR LAN~43',  69.0000,1,   7,  72,   7,1.01797, -22.1408,1.10000,0.90000,1.10000,0.90000
110664,'SUGAR LAN~44',  69.0000,1,   7,  72,   7,1.01680, -22.6841,1.10000,0.90000,1.10000,0.90000
110665,'THOMPSONS ~2',  69.0000,1,   7,  72,   7,1.02839, -20.8289,1.10000,0.90000,1.10000,0.90000
110666,'THOMPSONS ~3',  69.0000,1,   7,  72,   7,1.01985, -21.7345,1.10000,0.90000,1.10000,0.90000
110667,'SUGAR LAN~45',  69.0000,1,   7,  72,   7,1.01782, -22.7200,1.10000,0.90000,1.10000,0.90000
110668,'SUGAR LAN~46',  69.0000,1,   7,  72,   7,1.02093, -22.7908,1.10000,0.90000,1.10000,0.90000
110669,'SUGAR LAN~48',  69.0000,1,   7,  72,   7,1.02206, -22.5967,1.10000,0.90000,1.10000,0.90000
110670,'SUGAR LAN~49',  69.0000,1,   7,  72,   7,1.01552, -23.0528,1.10000,0.90000,1.10000,0.90000
110671,'SUGAR LAN~50',  69.0000,1,   7,  72,   7,1.03167, -22.2494,1.10000,0.90000,1.10000,0.90000
110672,'SUGAR LAN~51',  69.0000,1,   7,  72,   7,1.02717, -21.8118,1.10000,0.90000,1.10000,0.90000
110673,'SUGAR LAN~52',  69.0000,1,   7,  72,   7,1.01497, -23.1234,1.10000,0.90000,1.10000,0.90000
110674,'SUGAR LAN~53',  69.0000,1,   7,  72,   7,1.03128, -23.1253,1.10000,0.90000,1.10000,0.90000
110675,'SUGAR LAN~54',  69.0000,1,   7,  72,   7,1.03177, -23.0317,1.10000,0.90000,1.10000,0.90000
110676,'SUGAR LAN~55',  69.0000,1,   7,  72,   7,1.03187, -22.7587,1.10000,0.90000,1.10000,0.90000
110677,'STAFFORD 8 1',  69.0000,1,   7,  72,   7,1.02344, -23.1593,1.10000,0.90000,1.10000,0.90000
110678,'STAFFORD 9 1',  69.0000,1,   7,  72,   7,1.01800, -23.1659,1.10000,0.90000,1.10000,0.90000
110679,'MISSOURI C~6',  69.0000,1,   7,  72,   7,1.02092, -22.8617,1.10000,0.90000,1.10000,0.90000
110680,'MISSOURI C~7',  69.0000,1,   7,  72,   7,1.02107, -23.0542,1.10000,0.90000,1.10000,0.90000
110681,'SUGAR LAN~56',  69.0000,1,   7,  72,   7,1.01734, -22.4923,1.10000,0.90000,1.10000,0.90000
110682,'STAFFORD 1~1',  69.0000,1,   7,  72,   7,1.02995, -24.2512,1.10000,0.90000,1.10000,0.90000
110683,'SUGAR LAN~57',  69.0000,1,   7,  72,   7,1.03025, -23.5253,1.10000,0.90000,1.10000,0.90000
110684,'SUGAR LAN~59',  69.0000,1,   7,  72,   7,1.03571, -23.3790,1.10000,0.90000,1.10000,0.90000
110685,'SUGAR LAN~60',  69.0000,1,   7,  72,   7,1.03399, -22.0430,1.10000,0.90000,1.10000,0.90000
110686,'SUGAR LAN~61',  69.0000,1,   7,  72,   7,1.02893, -22.8199,1.10000,0.90000,1.10000,0.90000
110687,'SUGAR LAN~62',  69.0000,1,   7,  72,   7,1.02667, -22.6256,1.10000,0.90000,1.10000,0.90000
110688,'SUGAR LAN~63',  69.0000,1,   7,  72,   7,1.01973, -22.9426,1.10000,0.90000,1.10000,0.90000
110689,'STAFFORD 1~2',  69.0000,1,   7,  72,   7,1.02038, -23.0399,1.10000,0.90000,1.10000,0.90000
110690,'HOUSTON 5 1 ',  69.0000,1,   7,  72,   7,1.01617, -28.6569,1.10000,0.90000,1.10000,0.90000
110691,'HOUSTON 6 1 ',  69.0000,1,   7,  72,   7,0.99242, -28.2949,1.10000,0.90000,1.10000,0.90000
110692,'HOUSTON 7 1 ',  69.0000,1,   7,  72,   7,1.00273, -28.5163,1.10000,0.90000,1.10000,0.90000
110693,'HOUSTON 8 1 ',  69.0000,1,   7,  72,   7,0.99549, -28.0233,1.10000,0.90000,1.10000,0.90000
110694,'HOUSTON 9 1 ',  69.0000,1,   7,  72,   7,1.00155, -28.9482,1.10000,0.90000,1.10000,0.90000
110695,'HOUSTON 10 1', 138.0000,1,   7,  72,   7,1.02628, -26.6646,1.10000,0.90000,1.10000,0.90000
110696,'HOUSTON 10 2',  69.0000,1,   7,  72,   7,1.00332, -28.6591,1.10000,0.90000,1.10000,0.90000
110697,'HOUSTON 11 1', 138.0000,1,   7,  72,   7,1.00081, -25.9884,1.10000,0.90000,1.10000,0.90000
110698,'HOUSTON 11 2',  69.0000,1,   7,  72,   7,0.99645, -28.5587,1.10000,0.90000,1.10000,0.90000
110699,'HOUSTON 11 3',  24.0000,1,   7,  72,   7,0.99904, -26.9798,1.10000,0.90000,1.10000,0.90000
110700,'HOUSTON 11 4',   1.0000,1,   7,  72,   7,0.99904, -26.9798,1.10000,0.90000,1.10000,0.90000
110701,'HOUSTON 12 1', 138.0000,1,   7,  72,   7,0.99728, -26.5236,1.10000,0.90000,1.10000,0.90000
110702,'HOUSTON 12 2',  69.0000,1,   7,  72,   7,0.99507, -27.9117,1.10000,0.90000,1.10000,0.90000
110703,'HOUSTON 13 1', 138.0000,1,   7,  72,   7,1.01704, -24.9129,1.10000,0.90000,1.10000,0.90000
110704,'HOUSTON 13 2',  69.0000,1,   7,  72,   7,1.00702, -28.1171,1.10000,0.90000,1.10000,0.90000
110705,'HOUSTON 14 1',  69.0000,1,   7,  72,   7,0.99673, -28.3681,1.10000,0.90000,1.10000,0.90000
110706,'HOUSTON 15 1',  69.0000,1,   7,  72,   7,0.99971, -28.9615,1.10000,0.90000,1.10000,0.90000
110707,'HOUSTON 16 1',  69.0000,1,   7,  72,   7,0.99154, -28.0402,1.10000,0.90000,1.10000,0.90000
110708,'HOUSTON 17 1',  69.0000,1,   7,  72,   7,0.99495, -28.0497,1.10000,0.90000,1.10000,0.90000
110709,'HOUSTON 18 1',  69.0000,1,   7,  72,   7,0.99866, -28.5461,1.10000,0.90000,1.10000,0.90000
110710,'HOUSTON 19 1', 138.0000,1,   7,  72,   7,1.03086, -26.3732,1.10000,0.90000,1.10000,0.90000
110711,'HOUSTON 19 2',  69.0000,1,   7,  72,   7,0.99994, -27.8354,1.10000,0.90000,1.10000,0.90000
110712,'HOUSTON 20 1', 138.0000,1,   7,  72,   7,1.03734, -25.0399,1.10000,0.90000,1.10000,0.90000
110713,'HOUSTON 20 2',  69.0000,1,   7,  72,   7,1.00714, -28.3016,1.10000,0.90000,1.10000,0.90000
110714,'HOUSTON 21 1',  69.0000,1,   7,  72,   7,0.99503, -28.6610,1.10000,0.90000,1.10000,0.90000
110715,'ANGLETON 1 1',  69.0000,1,   7,  72,   7,1.02248, -19.8410,1.10000,0.90000,1.10000,0.90000
110716,'DANBURY 1 1 ',  69.0000,1,   7,  72,   7,1.00195, -19.8651,1.10000,0.90000,1.10000,0.90000
110717,'ANGLETON 2 1',  69.0000,1,   7,  72,   7,1.00363, -18.7582,1.10000,0.90000,1.10000,0.90000
110718,'ANGLETON 3 1',  69.0000,1,   7,  72,   7,1.01094, -17.8895,1.10000,0.90000,1.10000,0.90000
110719,'ROSHARON 1 1', 138.0000,1,   7,  72,   7,1.01443, -17.0058,1.10000,0.90000,1.10000,0.90000
110720,'ROSHARON 1 2',  69.0000,1,   7,  72,   7,1.01524, -17.7595,1.10000,0.90000,1.10000,0.90000
110721,'DANBURY 2 1 ',  69.0000,1,   7,  72,   7,0.99775, -20.8588,1.10000,0.90000,1.10000,0.90000
110722,'ANGLETON 4 1',  69.0000,1,   7,  72,   7,1.00409, -18.4670,1.10000,0.90000,1.10000,0.90000
110723,'ANGLETON 5 1',  69.0000,1,   7,  72,   7,1.01317, -17.6177,1.10000,0.90000,1.10000,0.90000
110724,'DANBURY 3 1 ',  69.0000,1,   7,  72,   7,1.02444, -21.6178,1.10000,0.90000,1.10000,0.90000
110725,'ANGLETON 6 1', 138.0000,1,   7,  72,   7,1.01137, -14.4342,1.10000,0.90000,1.10000,0.90000
110726,'ANGLETON 6 2',  69.0000,1,   7,  72,   7,1.00424, -18.4639,1.10000,0.90000,1.10000,0.90000
110727,'ANGLETON 6 3',  13.2000,1,   7,  72,   7,1.00871, -15.7145,1.10000,0.90000,1.10000,0.90000
110728,'ANGLETON 6 4',   1.0000,1,   7,  72,   7,1.00871, -15.7145,1.10000,0.90000,1.10000,0.90000
110729,'GUY 1 1     ', 138.0000,1,   7,  72,   7,1.01633, -16.1275,1.10000,0.90000,1.10000,0.90000
110730,'GUY 1 2     ',  69.0000,1,   7,  72,   7,1.01614, -16.4036,1.10000,0.90000,1.10000,0.90000
110731,'THOMPSONS ~4',  69.0000,1,   7,  72,   7,1.02349, -19.1337,1.10000,0.90000,1.10000,0.90000
110732,'NEEDVILLE ~1',  69.0000,1,   7,  72,   7,1.00836, -17.7672,1.10000,0.90000,1.10000,0.90000
110733,'ROSENBERG ~3',  69.0000,1,   7,  72,   7,1.01026, -18.4821,1.10000,0.90000,1.10000,0.90000
110734,'NEEDVILLE ~2',  69.0000,1,   7,  72,   7,1.01061, -17.3347,1.10000,0.90000,1.10000,0.90000
110735,'NEEDVILLE ~3', 138.0000,1,   7,  72,   7,1.01779, -17.5697,1.10000,0.90000,1.10000,0.90000
110736,'NEEDVILLE ~4',  69.0000,1,   7,  72,   7,1.02420, -18.9321,1.10000,0.90000,1.10000,0.90000
110737,'GUY 2 1     ', 138.0000,1,   7,  72,   7,1.01371, -15.5437,1.10000,0.90000,1.10000,0.90000
110738,'GUY 2 2     ',  69.0000,1,   7,  72,   7,1.01482, -16.5627,1.10000,0.90000,1.10000,0.90000
110739,'GUY 3 1     ',  69.0000,1,   7,  72,   7,1.02234, -18.5406,1.10000,0.90000,1.10000,0.90000
110740,'NEEDVILLE ~5',  69.0000,1,   7,  72,   7,1.00958, -17.8066,1.10000,0.90000,1.10000,0.90000
110741,'NEEDVILLE ~6',  69.0000,1,   7,  72,   7,1.01184, -17.2799,1.10000,0.90000,1.10000,0.90000
110742,'HUMBLE 9 1  ', 345.0000,1,   7,  72,   7,1.03117, -17.0501,1.10000,0.90000,1.10000,0.90000
110743,'HUMBLE 9 2  ', 138.0000,1,   7,  72,   7,1.01891, -22.5939,1.10000,0.90000,1.10000,0.90000
110744,'HUMBLE 9 3  ',  69.0000,1,   7,  72,   7,1.01818, -25.7261,1.10000,0.90000,1.10000,0.90000
110745,'KINGWOOD 1 1', 138.0000,1,   7,  72,   7,1.00112, -26.5393,1.10000,0.90000,1.10000,0.90000
110746,'KINGWOOD 1 2',  69.0000,1,   7,  72,   7,1.01005, -27.4822,1.10000,0.90000,1.10000,0.90000
110747,'KINGWOOD 1 3',  24.0000,1,   7,  72,   7,1.00537, -26.9831,1.10000,0.90000,1.10000,0.90000
110748,'KINGWOOD 1 4',   1.0000,1,   7,  72,   7,1.00537, -26.9831,1.10000,0.90000,1.10000,0.90000
110749,'KINGWOOD 2 1',  69.0000,1,   7,  72,   7,1.01513, -27.5864,1.10000,0.90000,1.10000,0.90000
110750,'HUFFMAN 2 1 ', 138.0000,1,   7,  72,   7,1.01353, -24.6391,1.10000,0.90000,1.10000,0.90000
110751,'HUFFMAN 2 2 ',  69.0000,1,   7,  72,   7,1.01420, -27.1237,1.10000,0.90000,1.10000,0.90000
110752,'HUFFMAN 3 1 ',  69.0000,1,   7,  72,   7,1.03157, -28.0095,1.10000,0.90000,1.10000,0.90000
110753,'KINGWOOD 3 1', 138.0000,1,   7,  72,   7,1.01030, -24.9906,1.10000,0.90000,1.10000,0.90000
110754,'KINGWOOD 3 2',  69.0000,1,   7,  72,   7,1.01088, -27.1705,1.10000,0.90000,1.10000,0.90000
110755,'KINGWOOD 4 1',  69.0000,1,   7,  72,   7,1.00517, -26.8469,1.10000,0.90000,1.10000,0.90000
110756,'KINGWOOD 5 1',  69.0000,1,   7,  72,   7,1.00777, -26.4663,1.10000,0.90000,1.10000,0.90000
110757,'KINGWOOD 6 1', 138.0000,1,   7,  72,   7,1.00993, -24.6320,1.10000,0.90000,1.10000,0.90000
110758,'KINGWOOD 6 2',  69.0000,1,   7,  72,   7,1.00722, -26.5188,1.10000,0.90000,1.10000,0.90000
110759,'KINGWOOD 7 1',  69.0000,1,   7,  72,   7,1.00821, -27.1481,1.10000,0.90000,1.10000,0.90000
110760,'HUMBLE 10 1 ',  69.0000,1,   7,  72,   7,1.01509, -26.2549,1.10000,0.90000,1.10000,0.90000
110761,'HUFFMAN 4 1 ',  69.0000,1,   7,  72,   7,1.04660, -28.4038,1.10000,0.90000,1.10000,0.90000
110762,'KINGWOOD 8 1', 138.0000,1,   7,  72,   7,1.00672, -25.9814,1.10000,0.90000,1.10000,0.90000
110763,'KINGWOOD 8 2',  69.0000,1,   7,  72,   7,1.01873, -27.4245,1.10000,0.90000,1.10000,0.90000
110764,'KINGWOOD 9 1',  69.0000,1,   7,  72,   7,1.01130, -27.3331,1.10000,0.90000,1.10000,0.90000
110765,'HUFFMAN 5 1 ',  69.0000,1,   7,  72,   7,1.01865, -27.7537,1.10000,0.90000,1.10000,0.90000
110766,'ANAHUAC 1 1 ',  69.0000,1,   7,  72,   7,1.01689, -27.7289,1.10000,0.90000,1.10000,0.90000
110767,'PORT BOLIV~1', 138.0000,1,   7,  72,   7,1.02143, -25.2712,1.10000,0.90000,1.10000,0.90000
110768,'PORT BOLIV~2',  69.0000,1,   7,  72,   7,1.02231, -26.0345,1.10000,0.90000,1.10000,0.90000
110769,'HOUSTON 22 1',  69.0000,1,   7,  72,   7,1.01758, -28.5190,1.10000,0.90000,1.10000,0.90000
110770,'HOUSTON 23 1',  69.0000,1,   7,  72,   7,1.01086, -28.9021,1.10000,0.90000,1.10000,0.90000
110771,'HOUSTON 24 1',  69.0000,1,   7,  72,   7,0.98750, -28.0850,1.10000,0.90000,1.10000,0.90000
110772,'HOUSTON 25 1', 138.0000,1,   7,  72,   7,1.01647, -25.2298,1.10000,0.90000,1.10000,0.90000
110773,'HOUSTON 25 2',  69.0000,1,   7,  73,   7,1.00502, -26.8258,1.10000,0.90000,1.10000,0.90000
110774,'HOUSTON 25 3',  13.8000,1,   7,  73,   7,1.01424, -25.5429,1.10000,0.90000,1.10000,0.90000
110775,'HOUSTON 25 4',   1.0000,1,   7,  73,   7,1.01424, -25.5429,1.10000,0.90000,1.10000,0.90000
110776,'HOUSTON 26 1',  69.0000,1,   7,  73,   7,1.03414, -29.2630,1.10000,0.90000,1.10000,0.90000
110777,'HOUSTON 27 1',  69.0000,1,   7,  73,   7,0.98869, -28.0604,1.10000,0.90000,1.10000,0.90000
110778,'HOUSTON 28 1',  69.0000,1,   7,  73,   7,1.00465, -28.4719,1.10000,0.90000,1.10000,0.90000
110779,'GALENA PA~46',  69.0000,1,   7,  73,   7,1.00747, -28.8725,1.10000,0.90000,1.10000,0.90000
110780,'GALENA PA~47',  69.0000,1,   7,  73,   7,1.00446, -28.3034,1.10000,0.90000,1.10000,0.90000
110781,'SOUTH HOUS~5', 138.0000,1,   7,  73,   7,1.02123, -24.4220,1.10000,0.90000,1.10000,0.90000
110782,'SOUTH HOUS~6',  69.0000,1,   7,  73,   7,1.01921, -27.3624,1.10000,0.90000,1.10000,0.90000
110783,'SOUTH HOUS~7',  69.0000,1,   7,  73,   7,1.01714, -27.3063,1.10000,0.90000,1.10000,0.90000
110784,'HOUSTON 29 1',  69.0000,1,   7,  73,   7,1.04047, -28.2741,1.10000,0.90000,1.10000,0.90000
110785,'HOUSTON 30 1',  69.0000,1,   7,  73,   7,1.01162, -27.3353,1.10000,0.90000,1.10000,0.90000
110786,'GALENA PAR~3',  69.0000,1,   7,  73,   7,1.01359, -28.4950,1.10000,0.90000,1.10000,0.90000
110787,'GALENA PAR~4',  69.0000,1,   7,  73,   7,1.00417, -29.0233,1.10000,0.90000,1.10000,0.90000
110788,'HOUSTON 31 1', 138.0000,1,   7,  73,   7,1.01857, -25.2935,1.10000,0.90000,1.10000,0.90000
110789,'HOUSTON 31 2',  69.0000,1,   7,  73,   7,1.00188, -28.6405,1.10000,0.90000,1.10000,0.90000
110790,'HOUSTON 32 1', 138.0000,1,   7,  73,   7,1.01798, -25.9003,1.10000,0.90000,1.10000,0.90000
110791,'HOUSTON 32 2',  69.0000,1,   7,  73,   7,1.01855, -29.0750,1.10000,0.90000,1.10000,0.90000
110792,'HOUSTON 33 1',  69.0000,1,   7,  73,   7,1.01817, -28.4432,1.10000,0.90000,1.10000,0.90000
110793,'HOUSTON 34 1', 138.0000,1,   7,  73,   7,1.01878, -25.5927,1.10000,0.90000,1.10000,0.90000
110794,'HOUSTON 34 2',  69.0000,1,   7,  73,   7,1.01814, -28.4321,1.10000,0.90000,1.10000,0.90000
110795,'HOUSTON 35 1',  69.0000,1,   7,  73,   7,1.01740, -28.6570,1.10000,0.90000,1.10000,0.90000
110796,'GALENA PAR~5', 138.0000,1,   7,  73,   7,1.02091, -24.1419,1.10000,0.90000,1.10000,0.90000
110797,'GALENA PAR~6',  69.0000,1,   7,  73,   7,1.00962, -27.0739,1.10000,0.90000,1.10000,0.90000
110798,'HOUSTON 36 1',  69.0000,1,   7,  73,   7,1.00283, -28.8683,1.10000,0.90000,1.10000,0.90000
110799,'GALENA PAR~7', 138.0000,1,   7,  73,   7,1.01638, -24.4823,1.10000,0.90000,1.10000,0.90000
110800,'GALENA PAR~8',  69.0000,1,   7,  73,   7,1.00651, -28.0488,1.10000,0.90000,1.10000,0.90000
110801,'HOUSTON 37 1', 138.0000,1,   7,  73,   7,1.01685, -25.2662,1.10000,0.90000,1.10000,0.90000
110802,'HOUSTON 37 2',  69.0000,1,   7,  73,   7,1.00657, -27.4548,1.10000,0.90000,1.10000,0.90000
110803,'HOUSTON 38 1', 138.0000,1,   7,  73,   7,1.01431, -24.7745,1.10000,0.90000,1.10000,0.90000
110804,'HOUSTON 38 2',  69.0000,1,   7,  73,   7,1.01629, -27.5665,1.10000,0.90000,1.10000,0.90000
110805,'RICHMOND 1 1',  69.0000,1,   7,  73,   7,1.04156, -23.5609,1.10000,0.90000,1.10000,0.90000
110806,'RICHMOND 2 1',  69.0000,1,   7,  73,   7,1.03293, -23.4366,1.10000,0.90000,1.10000,0.90000
110807,'RICHMOND 3 1', 138.0000,1,   7,  73,   7,1.03103, -19.2880,1.10000,0.90000,1.10000,0.90000
110808,'RICHMOND 3 2',  69.0000,1,   7,  73,   7,1.03348, -22.0124,1.10000,0.90000,1.10000,0.90000
110809,'RICHMOND 4 1',  69.0000,1,   7,  73,   7,1.04585, -23.3791,1.10000,0.90000,1.10000,0.90000
110810,'RICHMOND 5 1',  69.0000,1,   7,  73,   7,1.03835, -23.0523,1.10000,0.90000,1.10000,0.90000
110811,'RICHMOND 6 1',  69.0000,1,   7,  73,   7,1.03511, -23.1113,1.10000,0.90000,1.10000,0.90000
110812,'KATY 83 1   ',  69.0000,1,   7,  73,   7,1.02867, -23.1491,1.10000,0.90000,1.10000,0.90000
110813,'RICHMOND 7 1',  69.0000,1,   7,  73,   7,1.02599, -23.7864,1.10000,0.90000,1.10000,0.90000
110814,'FULSHEAR 3 1',  69.0000,1,   7,  73,   7,1.03108, -21.5465,1.10000,0.90000,1.10000,0.90000
110815,'RICHMOND 8 1',  69.0000,1,   7,  73,   7,1.03080, -22.5679,1.10000,0.90000,1.10000,0.90000
110816,'RICHMOND 9 1',  69.0000,1,   7,  73,   7,1.03341, -22.3241,1.10000,0.90000,1.10000,0.90000
110817,'RICHMOND 1~1',  69.0000,1,   7,  73,   7,1.02987, -23.4059,1.10000,0.90000,1.10000,0.90000
110818,'RICHMOND 1~2', 138.0000,1,   7,  73,   7,1.03106, -19.8927,1.10000,0.90000,1.10000,0.90000
110819,'RICHMOND 1~3',  69.0000,1,   7,  73,   7,1.03508, -22.9301,1.10000,0.90000,1.10000,0.90000
110820,'RICHMOND 1~4',  69.0000,1,   7,  73,   7,1.02709, -22.9387,1.10000,0.90000,1.10000,0.90000
110821,'RICHMOND 1~5',  69.0000,1,   7,  73,   7,1.03436, -23.3651,1.10000,0.90000,1.10000,0.90000
110822,'RICHMOND 1~6',  69.0000,1,   7,  73,   7,1.03662, -23.2267,1.10000,0.90000,1.10000,0.90000
110823,'HOUSTON 39 1',  69.0000,1,   7,  73,   7,1.01135, -27.1532,1.10000,0.90000,1.10000,0.90000
110824,'SPRING 6 1  ', 138.0000,1,   7,  73,   7,1.00256, -25.6335,1.10000,0.90000,1.10000,0.90000
110825,'SPRING 6 2  ',  69.0000,1,   7,  73,   7,1.00953, -27.9990,1.10000,0.90000,1.10000,0.90000
110826,'SPRING 6 3  ',  13.8000,1,   7,  73,   7,1.00471, -26.3876,1.10000,0.90000,1.10000,0.90000
110827,'SPRING 6 4  ',   1.0000,1,   7,  73,   7,1.00471, -26.3876,1.10000,0.90000,1.10000,0.90000
110828,'SPRING 7 1  ', 138.0000,1,   7,  73,   7,0.99438, -25.9447,1.10000,0.90000,1.10000,0.90000
110829,'SPRING 7 2  ',  69.0000,1,   7,  73,   7,1.00387, -26.7897,1.10000,0.90000,1.10000,0.90000
110830,'CYPRESS 39 1', 138.0000,1,   7,  73,   7,1.01846, -22.7899,1.10000,0.90000,1.10000,0.90000
110831,'CYPRESS 39 2',  69.0000,1,   7,  73,   7,1.00717, -25.8911,1.10000,0.90000,1.10000,0.90000
110832,'HOUSTON 40 1',  69.0000,1,   7,  73,   7,1.01695, -27.5374,1.10000,0.90000,1.10000,0.90000
110833,'BELLAIRE 2~1',  69.0000,1,   7,  73,   7,1.01488, -26.4150,1.10000,0.90000,1.10000,0.90000
110834,'HOUSTON 41 1',  69.0000,1,   7,  73,   7,1.04548, -28.6676,1.10000,0.90000,1.10000,0.90000
110835,'HOUSTON 42 1',  69.0000,1,   7,  73,   7,1.00213, -27.7265,1.10000,0.90000,1.10000,0.90000
110836,'SPRING 8 1  ',  69.0000,1,   7,  73,   7,0.99059, -27.0474,1.10000,0.90000,1.10000,0.90000
110837,'SPRING 9 1  ',  69.0000,1,   7,  73,   7,0.99922, -27.8445,1.10000,0.90000,1.10000,0.90000
110838,'CYPRESS 40 1',  69.0000,1,   7,  73,   7,1.00306, -26.2330,1.10000,0.90000,1.10000,0.90000
110839,'SPRING 10 1 ',  69.0000,1,   7,  73,   7,1.00147, -27.1106,1.10000,0.90000,1.10000,0.90000
110840,'TOMBALL 22 1', 138.0000,1,   7,  73,   7,1.00977, -24.1830,1.10000,0.90000,1.10000,0.90000
110841,'TOMBALL 22 2',  69.0000,1,   7,  73,   7,1.00606, -26.2725,1.10000,0.90000,1.10000,0.90000
110842,'CYPRESS 41 1',  69.0000,1,   7,  73,   7,1.00418, -26.1513,1.10000,0.90000,1.10000,0.90000
110843,'SPRING 11 1 ',  69.0000,1,   7,  73,   7,1.00358, -26.6279,1.10000,0.90000,1.10000,0.90000
110844,'SPRING 12 1 ',  69.0000,1,   7,  73,   7,0.99871, -26.7128,1.10000,0.90000,1.10000,0.90000
110845,'SPRING 13 1 ',  69.0000,1,   7,  73,   7,1.02469, -27.9335,1.10000,0.90000,1.10000,0.90000
110846,'HOUSTON 43 1',  69.0000,1,   7,  73,   7,1.04090, -28.9043,1.10000,0.90000,1.10000,0.90000
110847,'SPRING 14 1 ',  69.0000,1,   7,  73,   7,0.99097, -26.9614,1.10000,0.90000,1.10000,0.90000
110848,'HOUSTON 44 1',  69.0000,1,   7,  73,   7,1.01162, -27.3830,1.10000,0.90000,1.10000,0.90000
110849,'HOUSTON 45 1',  69.0000,1,   7,  73,   7,0.99927, -27.8690,1.10000,0.90000,1.10000,0.90000
110850,'SPRING 15 1 ',  69.0000,1,   7,  73,   7,1.01554, -28.1981,1.10000,0.90000,1.10000,0.90000
110851,'SPRING 16 1 ',  69.0000,1,   7,  73,   7,1.00071, -26.8902,1.10000,0.90000,1.10000,0.90000
110852,'HOUSTON 46 1', 138.0000,1,   7,  73,   7,1.00751, -24.6733,1.10000,0.90000,1.10000,0.90000
110853,'HOUSTON 46 2',  69.0000,1,   7,  73,   7,1.00098, -27.0314,1.10000,0.90000,1.10000,0.90000
110854,'HOUSTON 47 1', 138.0000,1,   7,  73,   7,1.00822, -24.7569,1.10000,0.90000,1.10000,0.90000
110855,'HOUSTON 47 2',  69.0000,1,   7,  73,   7,1.02040, -27.4948,1.10000,0.90000,1.10000,0.90000
110856,'CYPRESS 42 1', 138.0000,1,   7,  73,   7,1.01279, -23.5523,1.10000,0.90000,1.10000,0.90000
110857,'CYPRESS 42 2',  69.0000,1,   7,  73,   7,1.00566, -26.1155,1.10000,0.90000,1.10000,0.90000
110858,'WILLIS 2 1  ', 138.0000,1,   7,  73,   7,1.01109, -15.9136,1.10000,0.90000,1.10000,0.90000
110859,'WILLIS 2 2  ',  69.0000,1,   7,  73,   7,1.01155, -18.8444,1.10000,0.90000,1.10000,0.90000
110860,'MONTGOMERY~1', 138.0000,1,   7,  73,   7,1.02581, -17.9704,1.10000,0.90000,1.10000,0.90000
110861,'MONTGOMERY~2',  69.0000,1,   7,  73,   7,1.01804, -20.2157,1.10000,0.90000,1.10000,0.90000
110862,'MONTGOMERY~3',  69.0000,1,   7,  73,   7,1.01430, -20.6724,1.10000,0.90000,1.10000,0.90000
110863,'MONTGOMERY~4',  69.0000,1,   7,  73,   7,1.01547, -20.4694,1.10000,0.90000,1.10000,0.90000
110864,'MONTGOMERY~5',  69.0000,1,   7,  73,   7,1.01299, -20.8645,1.10000,0.90000,1.10000,0.90000
110865,'HIGHLANDS ~4',  69.0000,1,   7,  73,   7,1.01890, -26.8879,1.10000,0.90000,1.10000,0.90000
110866,'CROSBY 1 1  ', 138.0000,1,   7,  73,   7,1.02049, -23.9183,1.10000,0.90000,1.10000,0.90000
110867,'CROSBY 1 2  ',  69.0000,1,   7,  73,   7,1.01443, -25.7336,1.10000,0.90000,1.10000,0.90000
110868,'HIGHLANDS ~5', 138.0000,1,   7,  73,   7,1.02099, -23.9528,1.10000,0.90000,1.10000,0.90000
110869,'HIGHLANDS ~6',  69.0000,1,   7,  73,   7,1.02182, -26.5110,1.10000,0.90000,1.10000,0.90000
110870,'CROSBY 2 1  ',  69.0000,1,   7,  73,   7,1.01556, -25.7409,1.10000,0.90000,1.10000,0.90000
110871,'CROSBY 3 1  ',  69.0000,1,   7,  73,   7,1.01568, -27.7202,1.10000,0.90000,1.10000,0.90000
110872,'CROSBY 4 1  ',  69.0000,1,   7,  73,   7,1.01765, -26.5342,1.10000,0.90000,1.10000,0.90000
110873,'CROSBY 5 1  ', 138.0000,1,   7,  73,   7,1.01770, -24.1216,1.10000,0.90000,1.10000,0.90000
110874,'CROSBY 5 2  ',  69.0000,1,   7,  73,   7,1.01693, -25.6144,1.10000,0.90000,1.10000,0.90000
110875,'FRESNO 1 1  ',  69.0000,1,   7,  73,   7,1.00349, -25.8895,1.10000,0.90000,1.10000,0.90000
110876,'PEARLAND 9 1',  69.0000,1,   7,  73,   7,1.02315, -26.8707,1.10000,0.90000,1.10000,0.90000
110877,'PEARLAND 1~1', 138.0000,1,   7,  73,   7,1.02060, -23.9934,1.10000,0.90000,1.10000,0.90000
110878,'PEARLAND 1~2',  69.0000,1,   7,  73,   7,1.02808, -26.8795,1.10000,0.90000,1.10000,0.90000
110879,'PEARLAND 1~3', 138.0000,1,   7,  73,   7,0.99501, -25.4992,1.10000,0.90000,1.10000,0.90000
110880,'PEARLAND 1~4',  69.0000,1,   7,  73,   7,0.99514, -26.7561,1.10000,0.90000,1.10000,0.90000
110881,'MANVEL 3 1  ', 138.0000,1,   7,  73,   7,0.99421, -25.6504,1.10000,0.90000,1.10000,0.90000
110882,'MANVEL 3 2  ',  69.0000,1,   7,  73,   7,0.99290, -26.3485,1.10000,0.90000,1.10000,0.90000
110883,'FRESNO 2 1  ', 345.0000,1,   7,  73,   7,1.03686, -13.4262,1.10000,0.90000,1.10000,0.90000
110884,'FRESNO 2 2  ', 138.0000,1,   7,  73,   7,1.02255, -21.5865,1.10000,0.90000,1.10000,0.90000
110885,'FRESNO 2 3  ',  69.0000,1,   7,  73,   7,1.01090, -25.1323,1.10000,0.90000,1.10000,0.90000
110886,'MANVEL 4 1  ',  69.0000,1,   7,  73,   7,0.99533, -26.3168,1.10000,0.90000,1.10000,0.90000
110887,'FRESNO 3 1  ', 138.0000,1,   7,  73,   7,1.01685, -23.0367,1.10000,0.90000,1.10000,0.90000
110888,'FRESNO 3 2  ',  69.0000,1,   7,  73,   7,1.00311, -26.0487,1.10000,0.90000,1.10000,0.90000
110889,'PEARLAND 1~5', 138.0000,1,   7,  73,   7,1.02126, -23.1387,1.10000,0.90000,1.10000,0.90000
110890,'PEARLAND 1~6',  69.0000,1,   7,  73,   7,1.02365, -26.8910,1.10000,0.90000,1.10000,0.90000
110891,'PEARLAND 1~7',  18.0000,1,   7,  73,   7,1.02179, -24.5472,1.10000,0.90000,1.10000,0.90000
110892,'PEARLAND 1~8',   1.0000,1,   7,  73,   7,1.02179, -24.5472,1.10000,0.90000,1.10000,0.90000
110893,'GALVESTON ~1',  69.0000,1,   7,  73,   7,1.03583, -28.7278,1.10000,0.90000,1.10000,0.90000
110894,'TEXAS CITY~1',  69.0000,1,   7,  73,   7,1.03242, -30.9133,1.10000,0.90000,1.10000,0.90000
110895,'GALVESTON ~2',  69.0000,1,   7,  73,   7,1.02835, -29.1395,1.10000,0.90000,1.10000,0.90000
110896,'GALVESTON ~3',  69.0000,1,   7,  73,   7,1.04205, -27.1249,1.10000,0.90000,1.10000,0.90000
110897,'GALVESTON ~4', 138.0000,1,   7,  73,   7,1.02139, -24.7879,1.10000,0.90000,1.10000,0.90000
110898,'GALVESTON ~5',  69.0000,1,   7,  73,   7,1.03574, -27.0933,1.10000,0.90000,1.10000,0.90000
110899,'GALVESTON ~6', 138.0000,1,   7,  73,   7,1.02100, -24.9091,1.10000,0.90000,1.10000,0.90000
110900,'GALVESTON ~7',  69.0000,1,   7,  73,   7,1.02725, -29.1840,1.10000,0.90000,1.10000,0.90000
110901,'GALVESTON ~8',  20.0000,1,   7,  73,   7,1.02313, -26.6687,1.10000,0.90000,1.10000,0.90000
110902,'GALVESTON ~9',   1.0000,1,   7,  73,   7,1.02313, -26.6687,1.10000,0.90000,1.10000,0.90000
110903,'GALVESTON~10',  69.0000,1,   7,  73,   7,1.02542, -28.7873,1.10000,0.90000,1.10000,0.90000
110904,'BELLAIRE 2~2', 138.0000,1,   7,  73,   7,0.99622, -22.4286,1.10000,0.90000,1.10000,0.90000
110905,'BELLAIRE 2~3',  69.0000,1,   7,  73,   7,1.00110, -23.9116,1.10000,0.90000,1.10000,0.90000
110906,'STAFFORD 1~3',  69.0000,1,   7,  73,   7,1.02188, -24.5437,1.10000,0.90000,1.10000,0.90000
110907,'BELLAIRE 2~4',  69.0000,1,   7,  73,   7,1.01527, -26.8444,1.10000,0.90000,1.10000,0.90000
110908,'STAFFORD 1~4',  69.0000,1,   7,  73,   7,0.99888, -23.5625,1.10000,0.90000,1.10000,0.90000
110909,'STAFFORD 1~5',  69.0000,1,   7,  73,   7,1.00855, -22.7009,1.10000,0.90000,1.10000,0.90000
110910,'BELLAIRE 2~5',  69.0000,1,   7,  73,   7,1.02709, -26.5167,1.10000,0.90000,1.10000,0.90000
110911,'BELLAIRE 2~6',  69.0000,1,   7,  73,   7,1.00225, -24.8499,1.10000,0.90000,1.10000,0.90000
110912,'BELLAIRE 2~7',  69.0000,1,   7,  73,   7,0.99971, -24.7363,1.10000,0.90000,1.10000,0.90000
110913,'FRESNO 4 1  ',  69.0000,1,   7,  73,   7,1.04295, -25.7763,1.10000,0.90000,1.10000,0.90000
110914,'STAFFORD 1~6', 138.0000,1,   7,  73,   7,1.00612, -22.1446,1.10000,0.90000,1.10000,0.90000
110915,'STAFFORD 1~7',  69.0000,1,   7,  73,   7,1.00002, -24.7780,1.10000,0.90000,1.10000,0.90000
110916,'MISSOURI C~8', 138.0000,1,   7,  73,   7,0.99781, -21.1247,1.10000,0.90000,1.10000,0.90000
110917,'MISSOURI C~9',  69.0000,1,   7,  73,   7,1.01557, -22.8249,1.10000,0.90000,1.10000,0.90000
110918,'STAFFORD 1~8',  69.0000,1,   7,  73,   7,1.03308, -24.8662,1.10000,0.90000,1.10000,0.90000
110919,'STAFFORD 1~9', 138.0000,1,   7,  73,   7,0.99718, -21.5053,1.10000,0.90000,1.10000,0.90000
110920,'STAFFORD ~10',  69.0000,1,   7,  73,   7,0.99899, -22.9196,1.10000,0.90000,1.10000,0.90000
110921,'FRESNO 5 1  ', 138.0000,1,   7,  73,   7,1.00641, -21.6635,1.10000,0.90000,1.10000,0.90000
110922,'FRESNO 5 2  ',  69.0000,1,   7,  73,   7,1.03063, -24.3355,1.10000,0.90000,1.10000,0.90000
110923,'FRESNO 6 1  ',  69.0000,1,   7,  73,   7,1.02814, -24.2134,1.10000,0.90000,1.10000,0.90000
110924,'WILLIS 3 1  ',  69.0000,1,   7,  73,   7,1.01897, -24.8682,1.10000,0.90000,1.10000,0.90000
110925,'WILLIS 4 1  ',  69.0000,1,   7,  73,   7,1.01858, -25.4589,1.10000,0.90000,1.10000,0.90000
110926,'WILLIS 5 1  ', 138.0000,1,   7,  73,   7,1.02014, -20.4737,1.10000,0.90000,1.10000,0.90000
110927,'WILLIS 5 2  ',  69.0000,1,   7,  73,   7,1.02343, -23.8985,1.10000,0.90000,1.10000,0.90000
110928,'WILLIS 6 1  ', 345.0000,1,   7,  73,   7,1.02892, -15.1161,1.10000,0.90000,1.10000,0.90000
110929,'WILLIS 6 2  ', 138.0000,1,   7,  73,   7,1.02431, -18.7207,1.10000,0.90000,1.10000,0.90000
110930,'WILLIS 6 3  ',  69.0000,1,   7,  73,   7,1.01750, -20.2159,1.10000,0.90000,1.10000,0.90000
110931,'NEW WAVERL~2',  69.0000,1,   7,  73,   7,1.01504, -20.8416,1.10000,0.90000,1.10000,0.90000
110932,'WILLIS 7 1  ',  69.0000,1,   7,  73,   7,1.01786, -25.5654,1.10000,0.90000,1.10000,0.90000
110933,'NEW WAVERL~3',  69.0000,1,   7,  73,   7,1.01411, -21.8717,1.10000,0.90000,1.10000,0.90000
110934,'NEW WAVERL~4',  69.0000,1,   7,  73,   7,1.01428, -21.0472,1.10000,0.90000,1.10000,0.90000
110935,'WILLIS 8 1  ',  69.0000,1,   7,  73,   7,1.01205, -19.8235,1.10000,0.90000,1.10000,0.90000
110936,'ROSENBERG ~4',  69.0000,1,   7,  73,   7,1.02101, -20.0726,1.10000,0.90000,1.10000,0.90000
110937,'SUGAR LAN~64', 138.0000,1,   7,  73,   7,1.01697, -18.2050,1.10000,0.90000,1.10000,0.90000
110938,'SUGAR LAN~65',  69.0000,1,   7,  73,   7,1.02482, -22.3601,1.10000,0.90000,1.10000,0.90000
110939,'SUGAR LAN~66',  18.0000,1,   7,  73,   7,1.01942, -19.7317,1.10000,0.90000,1.10000,0.90000
110940,'SUGAR LAN~67',   1.0000,1,   7,  73,   7,1.01942, -19.7317,1.10000,0.90000,1.10000,0.90000
110941,'RICHMOND 1~7', 138.0000,1,   7,  73,   7,1.01670, -18.5097,1.10000,0.90000,1.10000,0.90000
110942,'RICHMOND 1~8',  69.0000,1,   7,  73,   7,1.01726, -20.9734,1.10000,0.90000,1.10000,0.90000
110943,'ROSENBERG ~5', 345.0000,1,   7,  73,   7,1.03652, -12.1868,1.10000,0.90000,1.10000,0.90000
110944,'ROSENBERG ~6', 138.0000,1,   7,  73,   7,1.02017, -17.2006,1.10000,0.90000,1.10000,0.90000
110945,'ROSENBERG ~7',  69.0000,1,   7,  73,   7,1.02286, -20.1207,1.10000,0.90000,1.10000,0.90000
110946,'RICHMOND 1~9',  69.0000,1,   7,  73,   7,1.02722, -21.8123,1.10000,0.90000,1.10000,0.90000
110947,'ROSENBERG ~8', 138.0000,1,   7,  73,   7,1.01768, -17.8875,1.10000,0.90000,1.10000,0.90000
110948,'ROSENBERG ~9',  69.0000,1,   7,  73,   7,1.01149, -18.6788,1.10000,0.90000,1.10000,0.90000
110949,'SUGAR LAN~68',  69.0000,1,   7,  73,   7,1.01919, -21.6158,1.10000,0.90000,1.10000,0.90000
110950,'ROSENBERG~10',  69.0000,1,   7,  73,   7,1.01056, -18.6103,1.10000,0.90000,1.10000,0.90000
110951,'RICHMOND ~10', 138.0000,1,   7,  73,   7,1.01618, -19.1031,1.10000,0.90000,1.10000,0.90000
110952,'RICHMOND ~11',  69.0000,1,   7,  73,   7,1.02143, -21.9733,1.10000,0.90000,1.10000,0.90000
110953,'MAGNOLIA 7 1', 138.0000,1,   7,  73,   7,1.01970, -21.2247,1.10000,0.90000,1.10000,0.90000
110954,'MAGNOLIA 7 2',  69.0000,1,   7,  73,   7,1.00885, -22.0508,1.10000,0.90000,1.10000,0.90000
110955,'MAGNOLIA 7 3',  13.8000,1,   7,  73,   7,1.01477, -21.6009,1.10000,0.90000,1.10000,0.90000
110956,'MAGNOLIA 7 4',   1.0000,1,   7,  73,   7,1.01477, -21.6009,1.10000,0.90000,1.10000,0.90000
110957,'PINEHURST ~1',  69.0000,1,   7,  73,   7,1.01227, -22.9145,1.10000,0.90000,1.10000,0.90000
110958,'PINEHURST ~2', 345.0000,1,   7,  73,   7,1.03402, -15.4367,1.10000,0.90000,1.10000,0.90000
110959,'PINEHURST ~3', 138.0000,1,   7,  73,   7,1.02892, -18.8318,1.10000,0.90000,1.10000,0.90000
110960,'PINEHURST ~4',  69.0000,1,   7,  73,   7,1.01638, -22.7129,1.10000,0.90000,1.10000,0.90000
110961,'TOMBALL 23 1', 138.0000,1,   7,  73,   7,1.00701, -19.8984,1.10000,0.90000,1.10000,0.90000
110962,'TOMBALL 23 2',  69.0000,1,   7,  73,   7,1.00019, -24.7645,1.10000,0.90000,1.10000,0.90000
110963,'TOMBALL 23 3',  22.0000,1,   7,  73,   7,1.00319, -22.0355,1.10000,0.90000,1.10000,0.90000
110964,'TOMBALL 23 4',   1.0000,1,   7,  73,   7,1.00319, -22.0355,1.10000,0.90000,1.10000,0.90000
110965,'PINEHURST ~5',  69.0000,1,   7,  73,   7,1.01207, -22.7828,1.10000,0.90000,1.10000,0.90000
110966,'HOCKLEY 6 1 ', 138.0000,1,   7,  73,   7,1.02447, -20.4542,1.10000,0.90000,1.10000,0.90000
110967,'HOCKLEY 6 2 ',  69.0000,1,   7,  73,   7,1.01642, -22.6933,1.10000,0.90000,1.10000,0.90000
110968,'HOCKLEY 6 3 ',  13.8000,1,   7,  73,   7,1.02131, -21.3755,1.10000,0.90000,1.10000,0.90000
110969,'HOCKLEY 6 4 ',   1.0000,1,   7,  73,   7,1.02131, -21.3755,1.10000,0.90000,1.10000,0.90000
110970,'PINEHURST ~6', 138.0000,1,   7,  73,   7,1.00870, -19.3595,1.10000,0.90000,1.10000,0.90000
110971,'PINEHURST ~7',  69.0000,1,   7,  73,   7,1.01417, -22.1401,1.10000,0.90000,1.10000,0.90000
110972,'SPRING 17 1 ', 345.0000,1,   7,  73,   7,1.03338, -17.5268,1.10000,0.90000,1.10000,0.90000
110973,'SPRING 17 2 ', 138.0000,1,   7,  73,   7,1.00865, -22.5413,1.10000,0.90000,1.10000,0.90000
110974,'SPRING 17 3 ',  69.0000,1,   7,  73,   7,0.99919, -25.2106,1.10000,0.90000,1.10000,0.90000
110975,'CONROE 13 1 ', 138.0000,1,   7,  73,   7,1.01063, -24.9687,1.10000,0.90000,1.10000,0.90000
110976,'CONROE 13 2 ',  69.0000,1,   7,  73,   7,1.00743, -26.3275,1.10000,0.90000,1.10000,0.90000
110977,'CONROE 13 3 ',  13.8000,1,   7,  73,   7,1.00856, -25.8407,1.10000,0.90000,1.10000,0.90000
110978,'CONROE 13 4 ',   1.0000,1,   7,  73,   7,1.00856, -25.8407,1.10000,0.90000,1.10000,0.90000
110979,'SPRING 18 1 ',  69.0000,1,   7,  73,   7,0.97359, -27.9245,1.10000,0.90000,1.10000,0.90000
110980,'SPRING 19 1 ',  69.0000,1,   7,  73,   7,0.99691, -25.3592,1.10000,0.90000,1.10000,0.90000
110981,'PORTER 6 1  ',  69.0000,1,   7,  73,   7,1.00440, -25.9788,1.10000,0.90000,1.10000,0.90000
110982,'SPRING 20 1 ', 138.0000,1,   7,  73,   7,0.99837, -23.7413,1.10000,0.90000,1.10000,0.90000
110983,'SPRING 20 2 ',  69.0000,1,   7,  73,   7,0.97707, -27.4705,1.10000,0.90000,1.10000,0.90000
110984,'SPRING 20 3 ',  13.8000,1,   7,  73,   7,0.99174, -24.8949,1.10000,0.90000,1.10000,0.90000
110985,'SPRING 20 4 ',   1.0000,1,   7,  73,   7,0.99174, -24.8949,1.10000,0.90000,1.10000,0.90000
110986,'PORTER 7 1  ',  69.0000,1,   7,  73,   7,1.00583, -26.5192,1.10000,0.90000,1.10000,0.90000
110987,'SPRING 21 1 ', 138.0000,1,   7,  73,   7,1.00102, -24.2668,1.10000,0.90000,1.10000,0.90000
110988,'SPRING 21 2 ',  69.0000,1,   7,  73,   7,0.99341, -25.6213,1.10000,0.90000,1.10000,0.90000
110989,'SPRING 21 3 ',  13.8000,1,   7,  73,   7,0.99899, -24.6330,1.10000,0.90000,1.10000,0.90000
110990,'SPRING 21 4 ',   1.0000,1,   7,  73,   7,0.99899, -24.6330,1.10000,0.90000,1.10000,0.90000
110991,'SPRING 22 1 ',  69.0000,1,   7,  73,   7,0.97998, -27.0043,1.10000,0.90000,1.10000,0.90000
110992,'BELLAIRE 2~8', 138.0000,1,   7,  73,   7,1.00595, -23.5945,1.10000,0.90000,1.10000,0.90000
110993,'BELLAIRE 2~9',  69.0000,1,   7,  73,   7,1.01188, -25.8714,1.10000,0.90000,1.10000,0.90000
110994,'BELLAIRE ~10',  69.0000,1,   7,  73,   7,1.03975, -25.6061,1.10000,0.90000,1.10000,0.90000
110995,'BELLAIRE ~11',  69.0000,1,   7,  73,   7,1.01195, -26.1920,1.10000,0.90000,1.10000,0.90000
110996,'BELLAIRE ~12',  69.0000,1,   7,  73,   7,0.99945, -26.3877,1.10000,0.90000,1.10000,0.90000
110997,'BELLAIRE 3~1',  69.0000,1,   7,  73,   7,1.00807, -26.0628,1.10000,0.90000,1.10000,0.90000
110998,'BELLAIRE 3~2', 138.0000,1,   7,  73,   7,1.00930, -22.6509,1.10000,0.90000,1.10000,0.90000
110999,'BELLAIRE 3~3',  69.0000,1,   7,  73,   7,1.00440, -25.5509,1.10000,0.90000,1.10000,0.90000
111000,'BELLAIRE 3~4', 138.0000,1,   7,  73,   7,1.01519, -22.4189,1.10000,0.90000,1.10000,0.90000
111001,'BELLAIRE 3~5',  69.0000,1,   7,  73,   7,1.03032, -25.0880,1.10000,0.90000,1.10000,0.90000
111002,'BELLAIRE 3~6', 138.0000,1,   7,  73,   7,1.02407, -24.2980,1.10000,0.90000,1.10000,0.90000
111003,'BELLAIRE 3~7',  69.0000,1,   7,  73,   7,1.01136, -26.2381,1.10000,0.90000,1.10000,0.90000
111004,'BELLAIRE 3~8', 138.0000,1,   7,  73,   7,1.00451, -23.9209,1.10000,0.90000,1.10000,0.90000
111005,'BELLAIRE 3~9',  69.0000,1,   7,  73,   7,1.00015, -26.3067,1.10000,0.90000,1.10000,0.90000
111006,'BELLAIRE ~10', 138.0000,1,   7,  73,   7,1.00572, -25.0392,1.10000,0.90000,1.10000,0.90000
111007,'BELLAIRE ~11',  69.0000,1,   7,  73,   7,1.00252, -26.6398,1.10000,0.90000,1.10000,0.90000
111008,'BELLAIRE ~12',  69.0000,1,   7,  73,   7,1.02893, -25.8007,1.10000,0.90000,1.10000,0.90000
111009,'BELLAIRE ~13',  69.0000,1,   7,  73,   7,1.01798, -25.9827,1.10000,0.90000,1.10000,0.90000
111010,'BELLAIRE ~14',  69.0000,1,   7,  73,   7,1.00423, -26.5850,1.10000,0.90000,1.10000,0.90000
111011,'BELLAIRE ~15',  69.0000,1,   7,  73,   7,1.00177, -26.3990,1.10000,0.90000,1.10000,0.90000
111012,'HOUSTON 48 1',  69.0000,1,   7,  73,   7,1.00009, -27.1460,1.10000,0.90000,1.10000,0.90000
111013,'KATY 84 1   ',  69.0000,1,   7,  73,   7,1.01899, -24.8740,1.10000,0.90000,1.10000,0.90000
111014,'KATY 85 1   ', 138.0000,1,   7,  73,   7,1.01483, -21.7518,1.10000,0.90000,1.10000,0.90000
111015,'KATY 85 2   ',  69.0000,1,   7,  73,   7,1.01991, -25.4691,1.10000,0.90000,1.10000,0.90000
111016,'BELLAIRE 4~1',  69.0000,1,   7,  73,   7,1.00285, -26.8879,1.10000,0.90000,1.10000,0.90000
111017,'BELLAIRE 4~2',  69.0000,1,   7,  73,   7,1.02307, -25.4927,1.10000,0.90000,1.10000,0.90000
111018,'BELLAIRE 4~3',  69.0000,1,   7,  73,   7,1.02312, -25.6308,1.10000,0.90000,1.10000,0.90000
111019,'WALLISVILL~2', 138.0000,1,   7,  73,   7,0.98855, -27.6060,1.10000,0.90000,1.10000,0.90000
111020,'WALLISVILL~3',  69.0000,1,   7,  73,   7,0.99999, -28.1455,1.10000,0.90000,1.10000,0.90000
111022,'WINNIE 1 1  ', 138.0000,1,   7,  73,   7,1.00418, -28.4407,1.10000,0.90000,1.10000,0.90000
111023,'WINNIE 1 2  ',  69.0000,1,   7,  73,   7,1.01029, -28.8057,1.10000,0.90000,1.10000,0.90000
111024,'WALLISVILL~4',  69.0000,1,   7,  73,   7,1.03898, -29.7892,1.10000,0.90000,1.10000,0.90000
111025,'HANKAMER 1 1',  69.0000,1,   7,  73,   7,1.02125, -28.9665,1.10000,0.90000,1.10000,0.90000
111026,'ANAHUAC 2 1 ', 138.0000,1,   7,  73,   7,0.99606, -27.8768,1.10000,0.90000,1.10000,0.90000
111027,'ANAHUAC 2 2 ',  69.0000,1,   7,  73,   7,1.01432, -28.0850,1.10000,0.90000,1.10000,0.90000
111028,'STOWELL 1 1 ',  69.0000,1,   7,  73,   7,1.00576, -28.4912,1.10000,0.90000,1.10000,0.90000
111029,'STOWELL 2 1 ',  69.0000,1,   7,  73,   7,1.01234, -28.7103,1.10000,0.90000,1.10000,0.90000
111030,'WINNIE 2 1  ',  69.0000,1,   7,  73,   7,1.01699, -29.0141,1.10000,0.90000,1.10000,0.90000
111031,'HANKAMER 2 1',  69.0000,1,   7,  73,   7,1.03828, -29.4271,1.10000,0.90000,1.10000,0.90000
111032,'CYPRESS 43 1',  69.0000,1,   7,  73,   7,1.01165, -24.4001,1.10000,0.90000,1.10000,0.90000
111033,'CYPRESS 44 1', 138.0000,1,   7,  73,   7,1.02010, -21.9525,1.10000,0.90000,1.10000,0.90000
111034,'CYPRESS 44 2',  69.0000,1,   7,  73,   7,1.01600, -24.2082,1.10000,0.90000,1.10000,0.90000
111035,'CYPRESS 45 1', 345.0000,1,   7,  73,   7,1.03826, -16.1887,1.10000,0.90000,1.10000,0.90000
111036,'CYPRESS 45 2', 138.0000,1,   7,  73,   7,1.02257, -21.6161,1.10000,0.90000,1.10000,0.90000
111037,'CYPRESS 45 3',  69.0000,1,   7,  73,   7,1.01472, -23.9725,1.10000,0.90000,1.10000,0.90000
111038,'CYPRESS 46 1',  69.0000,1,   7,  73,   7,1.03534, -25.1665,1.10000,0.90000,1.10000,0.90000
111039,'CYPRESS 47 1',  69.0000,1,   7,  73,   7,1.01308, -25.1799,1.10000,0.90000,1.10000,0.90000
111040,'CYPRESS 48 1',  69.0000,1,   7,  73,   7,1.02184, -25.4448,1.10000,0.90000,1.10000,0.90000
111041,'TOMBALL 24 1',  69.0000,1,   7,  73,   7,1.00201, -26.0405,1.10000,0.90000,1.10000,0.90000
111042,'CYPRESS 49 1', 138.0000,1,   7,  73,   7,1.02045, -22.7607,1.10000,0.90000,1.10000,0.90000
111043,'CYPRESS 49 2',  69.0000,1,   7,  73,   7,1.02328, -24.8841,1.10000,0.90000,1.10000,0.90000
111044,'CYPRESS 50 1',  69.0000,1,   7,  73,   7,1.01050, -24.6316,1.10000,0.90000,1.10000,0.90000
111045,'CYPRESS 51 1', 138.0000,1,   7,  73,   7,1.02098, -22.4065,1.10000,0.90000,1.10000,0.90000
111046,'CYPRESS 51 2',  69.0000,1,   7,  73,   7,1.03158, -24.8410,1.10000,0.90000,1.10000,0.90000
111047,'CYPRESS 52 1',  69.0000,1,   7,  73,   7,1.01384, -24.1559,1.10000,0.90000,1.10000,0.90000
111048,'CYPRESS 53 1', 138.0000,1,   7,  73,   7,1.01951, -22.1517,1.10000,0.90000,1.10000,0.90000
111049,'CYPRESS 53 2',  69.0000,1,   7,  73,   7,1.01843, -24.9550,1.10000,0.90000,1.10000,0.90000
111050,'SPRING 23 1 ',  69.0000,1,   7,  73,   7,0.99319, -27.8432,1.10000,0.90000,1.10000,0.90000
111051,'SPRING 24 1 ', 138.0000,1,   7,  73,   7,1.00249, -25.0286,1.10000,0.90000,1.10000,0.90000
111052,'SPRING 24 2 ',  69.0000,1,   7,  73,   7,1.00220, -27.4747,1.10000,0.90000,1.10000,0.90000
111053,'SPRING 25 1 ', 138.0000,1,   7,  73,   7,1.00050, -24.9452,1.10000,0.90000,1.10000,0.90000
111054,'SPRING 25 2 ',  69.0000,1,   7,  73,   7,1.00121, -26.9538,1.10000,0.90000,1.10000,0.90000
111055,'SPRING 26 1 ', 138.0000,1,   7,  73,   7,1.00125, -24.5553,1.10000,0.90000,1.10000,0.90000
111056,'SPRING 26 2 ',  69.0000,1,   7,  73,   7,0.99890, -26.0121,1.10000,0.90000,1.10000,0.90000
111057,'SPRING 27 1 ', 138.0000,1,   7,  73,   7,1.00047, -24.7197,1.10000,0.90000,1.10000,0.90000
111058,'SPRING 27 2 ',  69.0000,1,   7,  73,   7,0.99498, -26.2037,1.10000,0.90000,1.10000,0.90000
111059,'SPRING 28 1 ',  69.0000,1,   7,  73,   7,0.99645, -26.2613,1.10000,0.90000,1.10000,0.90000
111060,'SPRING 29 1 ',  69.0000,1,   7,  73,   7,0.99528, -26.4368,1.10000,0.90000,1.10000,0.90000
111061,'SPRING 30 1 ', 138.0000,1,   7,  73,   7,1.00448, -23.6889,1.10000,0.90000,1.10000,0.90000
111062,'SPRING 30 2 ',  69.0000,1,   7,  73,   7,0.97892, -27.8124,1.10000,0.90000,1.10000,0.90000
111063,'SPRING 30 3 ',  13.8000,1,   7,  73,   7,0.99585, -24.9929,1.10000,0.90000,1.10000,0.90000
111064,'SPRING 30 4 ',   1.0000,1,   7,  73,   7,0.99585, -24.9929,1.10000,0.90000,1.10000,0.90000
111065,'SPRING 31 1 ',  69.0000,1,   7,  73,   7,0.97516, -27.9792,1.10000,0.90000,1.10000,0.90000
111066,'HUMBLE 11 1 ',  69.0000,1,   7,  73,   7,0.98809, -27.4340,1.10000,0.90000,1.10000,0.90000
111067,'SPRING 32 1 ', 345.0000,1,   7,  73,   7,1.03153, -17.1144,1.10000,0.90000,1.10000,0.90000
111068,'SPRING 32 2 ', 138.0000,1,   7,  73,   7,1.00657, -23.4736,1.10000,0.90000,1.10000,0.90000
111069,'SPRING 32 3 ',  69.0000,1,   7,  73,   7,0.97507, -28.0630,1.10000,0.90000,1.10000,0.90000
111070,'SPRING 32 4 ',  13.8000,1,   7,  73,   7,0.99368, -25.2625,1.10000,0.90000,1.10000,0.90000
111071,'SPRING 32 5 ',   1.0000,1,   7,  73,   7,0.99368, -25.2625,1.10000,0.90000,1.10000,0.90000
111072,'HUMBLE 12 1 ', 138.0000,1,   7,  73,   7,1.01225, -23.7803,1.10000,0.90000,1.10000,0.90000
111073,'HUMBLE 12 2 ',  69.0000,1,   7,  73,   7,0.99284, -27.1893,1.10000,0.90000,1.10000,0.90000
111074,'SPRING 33 1 ',  69.0000,1,   7,  73,   7,0.99209, -26.2619,1.10000,0.90000,1.10000,0.90000
111075,'SANTA FE 1 1',  69.0000,1,   7,  73,   7,1.00540, -25.9984,1.10000,0.90000,1.10000,0.90000
111076,'SANTA FE 2 1',  69.0000,1,   7,  73,   7,1.00438, -27.0060,1.10000,0.90000,1.10000,0.90000
111077,'DICKINSON ~2',  69.0000,1,   7,  73,   7,0.99930, -27.7250,1.10000,0.90000,1.10000,0.90000
111078,'SANTA FE 3 1', 138.0000,1,   7,  73,   7,1.00841, -23.0285,1.10000,0.90000,1.10000,0.90000
111079,'SANTA FE 3 2',  69.0000,1,   7,  73,   7,1.00882, -24.8275,1.10000,0.90000,1.10000,0.90000
111080,'SANTA FE 4 1',  69.0000,1,   7,  73,   7,1.00701, -26.9861,1.10000,0.90000,1.10000,0.90000
111081,'HITCHCOCK ~6',  69.0000,1,   7,  73,   7,1.00680, -26.0745,1.10000,0.90000,1.10000,0.90000
111082,'DICKINSON ~3', 138.0000,1,   7,  73,   7,1.00521, -24.8725,1.10000,0.90000,1.10000,0.90000
111083,'DICKINSON ~4',  69.0000,1,   7,  73,   7,1.00220, -26.8695,1.10000,0.90000,1.10000,0.90000
111084,'SANTA FE 5 1',  69.0000,1,   7,  73,   7,1.00107, -25.8464,1.10000,0.90000,1.10000,0.90000
111085,'TEXAS CITY~2',  69.0000,1,   7,  73,   7,1.04343, -32.2758,1.10000,0.90000,1.10000,0.90000
111086,'LA MARQUE ~1',  69.0000,1,   7,  73,   7,1.01824, -30.2584,1.10000,0.90000,1.10000,0.90000
111087,'BACLIFF 2 1 ',  69.0000,1,   7,  73,   7,0.99136, -27.7666,1.10000,0.90000,1.10000,0.90000
111088,'LA MARQUE ~2', 138.0000,1,   7,  73,   7,1.01284, -22.9919,1.10000,0.90000,1.10000,0.90000
111089,'LA MARQUE ~3',  69.0000,1,   7,  73,   7,1.01305, -28.0232,1.10000,0.90000,1.10000,0.90000
111090,'TEXAS CITY~3',  69.0000,1,   7,  73,   7,1.03196, -31.4016,1.10000,0.90000,1.10000,0.90000
111091,'LA MARQUE ~4',  69.0000,1,   7,  73,   7,1.00460, -29.7249,1.10000,0.90000,1.10000,0.90000
111092,'LA MARQUE ~5',  69.0000,1,   7,  73,   7,1.00188, -28.9671,1.10000,0.90000,1.10000,0.90000
111093,'TEXAS CITY~4',  69.0000,1,   7,  73,   7,1.01048, -29.1438,1.10000,0.90000,1.10000,0.90000
111094,'DICKINSON ~5',  69.0000,1,   7,  73,   7,0.99880, -27.7916,1.10000,0.90000,1.10000,0.90000
111095,'TEXAS CITY~5',  69.0000,1,   7,  73,   7,1.04118, -31.9668,1.10000,0.90000,1.10000,0.90000
111096,'PASADENA 1 1', 138.0000,1,   7,  73,   7,1.02228, -23.8604,1.10000,0.90000,1.10000,0.90000
111097,'PASADENA 1 2',  69.0000,1,   7,  73,   7,1.01649, -26.7640,1.10000,0.90000,1.10000,0.90000
111098,'SOUTH HOUS~8', 138.0000,1,   7,  73,   7,1.01590, -25.2657,1.10000,0.90000,1.10000,0.90000
111099,'SOUTH HOUS~9',  69.0000,1,   7,  73,   7,1.01416, -26.4577,1.10000,0.90000,1.10000,0.90000
111100,'PASADENA 2 1', 138.0000,1,   7,  73,   7,1.01551, -25.4513,1.10000,0.90000,1.10000,0.90000
111101,'PASADENA 2 2',  69.0000,1,   7,  73,   7,1.01915, -27.8390,1.10000,0.90000,1.10000,0.90000
111102,'PASADENA 2 3',  13.8000,1,   7,  73,   7,1.01719, -26.5553,1.10000,0.90000,1.10000,0.90000
111103,'PASADENA 2 4',   1.0000,1,   7,  73,   7,1.01719, -26.5553,1.10000,0.90000,1.10000,0.90000
111104,'SOUTH HOU~10',  69.0000,1,   7,  73,   7,0.99382, -27.7739,1.10000,0.90000,1.10000,0.90000
111105,'PASADENA 3 1', 138.0000,1,   7,  73,   7,1.02449, -23.6882,1.10000,0.90000,1.10000,0.90000
111106,'PASADENA 3 2',  69.0000,1,   7,  73,   7,1.01899, -26.9174,1.10000,0.90000,1.10000,0.90000
111107,'SOUTH HOU~11',  69.0000,1,   7,  73,   7,1.00713, -27.3065,1.10000,0.90000,1.10000,0.90000
111108,'SOUTH HOU~12',  69.0000,1,   7,  73,   7,1.01297, -26.8138,1.10000,0.90000,1.10000,0.90000
111109,'PASADENA 4 1',  69.0000,1,   7,  73,   7,1.01629, -27.3049,1.10000,0.90000,1.10000,0.90000
111110,'GALENA PAR~9',  69.0000,1,   7,  73,   7,1.01248, -27.6071,1.10000,0.90000,1.10000,0.90000
111111,'SOUTH HOU~13',  69.0000,1,   7,  73,   7,1.01004, -27.5185,1.10000,0.90000,1.10000,0.90000
111112,'SOUTH HOU~14',  69.0000,1,   7,  73,   7,1.04238, -29.1343,1.10000,0.90000,1.10000,0.90000
111113,'GALENA PA~10', 138.0000,1,   7,  73,   7,1.02214, -24.1963,1.10000,0.90000,1.10000,0.90000
111114,'GALENA PA~11',  69.0000,1,   7,  73,   7,1.01646, -27.4030,1.10000,0.90000,1.10000,0.90000
111115,'SOUTH HOUS~2',  69.0000,1,   7,  73,   7,1.00238, -27.7525,1.10000,0.90000,1.10000,0.90000
111116,'PASADENA 5 1',  69.0000,1,   7,  73,   7,1.01714, -27.5867,1.10000,0.90000,1.10000,0.90000
111117,'GALENA PA~12', 138.0000,1,   7,  73,   7,1.02435, -23.6242,1.10000,0.90000,1.10000,0.90000
111118,'GALENA PA~13',  69.0000,1,   7,  73,   7,0.99852, -28.3614,1.10000,0.90000,1.10000,0.90000
111119,'GALENA PA~14',  13.8000,1,   7,  73,   7,1.01459, -25.3167,1.10000,0.90000,1.10000,0.90000
111120,'GALENA PA~15',   1.0000,1,   7,  73,   7,1.01459, -25.3167,1.10000,0.90000,1.10000,0.90000
111121,'GALENA PA~16',  69.0000,1,   7,  73,   7,1.01004, -27.6423,1.10000,0.90000,1.10000,0.90000
111122,'SOUTH HOUS~3', 138.0000,1,   7,  73,   7,1.01729, -24.8495,1.10000,0.90000,1.10000,0.90000
111123,'SOUTH HOUS~4',  69.0000,1,   7,  73,   7,1.01112, -26.7932,1.10000,0.90000,1.10000,0.90000
111124,'PASADENA 6 1',  69.0000,1,   7,  73,   7,1.03010, -28.5573,1.10000,0.90000,1.10000,0.90000
111125,'STOWELL 3 1 ',  69.0000,1,   7,  73,   7,1.02224, -28.6253,1.10000,0.90000,1.10000,0.90000
111126,'HIGH ISLAN~1',  69.0000,1,   7,  73,   7,1.02781, -28.7954,1.10000,0.90000,1.10000,0.90000
111127,'ANAHUAC 3 1 ',  69.0000,1,   7,  73,   7,1.02012, -28.2005,1.10000,0.90000,1.10000,0.90000
111128,'ROSHARON 2 1',  69.0000,1,   7,  73,   7,1.01430, -19.6267,1.10000,0.90000,1.10000,0.90000
111129,'MISSOURI ~10',  69.0000,1,   7,  73,   7,1.01982, -22.8391,1.10000,0.90000,1.10000,0.90000
111130,'MISSOURI ~11', 138.0000,1,   7,  73,   7,1.01245, -19.5766,1.10000,0.90000,1.10000,0.90000
111131,'MISSOURI ~12',  69.0000,1,   7,  73,   7,1.01965, -22.3491,1.10000,0.90000,1.10000,0.90000
111132,'ROSHARON 3 1',  69.0000,1,   7,  73,   7,1.00892, -22.2755,1.10000,0.90000,1.10000,0.90000
111133,'FRESNO 7 1  ',  69.0000,1,   7,  73,   7,1.00499, -24.2123,1.10000,0.90000,1.10000,0.90000
111134,'FRESNO 8 1  ',  69.0000,1,   7,  73,   7,1.01018, -23.2321,1.10000,0.90000,1.10000,0.90000
111135,'FRESNO 9 1  ', 138.0000,1,   7,  73,   7,1.01017, -19.8075,1.10000,0.90000,1.10000,0.90000
111136,'FRESNO 9 2  ',  69.0000,1,   7,  73,   7,1.01065, -21.3862,1.10000,0.90000,1.10000,0.90000
111137,'MANVEL 5 1  ', 138.0000,1,   7,  73,   7,0.99693, -22.7087,1.10000,0.90000,1.10000,0.90000
111138,'MANVEL 5 2  ',  69.0000,1,   7,  73,   7,1.00123, -23.7882,1.10000,0.90000,1.10000,0.90000
111139,'ROSHARON 4 1',  69.0000,1,   7,  73,   7,1.01788, -19.3861,1.10000,0.90000,1.10000,0.90000
111140,'THOMPSONS ~5', 138.0000,1,   7,  73,   7,1.01998, -16.9926,1.10000,0.90000,1.10000,0.90000
111141,'THOMPSONS ~6',  69.0000,1,   7,  73,   7,1.02480, -18.9166,1.10000,0.90000,1.10000,0.90000
111142,'MISSOURI C~2',  69.0000,1,   7,  73,   7,1.02075, -23.2843,1.10000,0.90000,1.10000,0.90000
111143,'ROSHARON 5 1', 138.0000,1,   7,  73,   7,1.01963, -16.8386,1.10000,0.90000,1.10000,0.90000
111144,'ROSHARON 5 2',  69.0000,1,   7,  73,   7,1.00863, -21.2103,1.10000,0.90000,1.10000,0.90000
111145,'ROSHARON 5 3',  13.8000,1,   7,  73,   7,1.01565, -18.2694,1.10000,0.90000,1.10000,0.90000
111146,'ROSHARON 5 4',   1.0000,1,   7,  73,   7,1.01565, -18.2694,1.10000,0.90000,1.10000,0.90000
111147,'KATY 86 1   ', 138.0000,1,   7,  73,   7,1.01174, -22.1616,1.10000,0.90000,1.10000,0.90000
111148,'KATY 86 2   ',  69.0000,1,   7,  73,   7,1.01552, -24.1932,1.10000,0.90000,1.10000,0.90000
111149,'SUGAR LAN~69',  69.0000,1,   7,  73,   7,1.00750, -23.0320,1.10000,0.90000,1.10000,0.90000
111150,'STAFFORD ~11', 138.0000,1,   7,  73,   7,1.00490, -22.2984,1.10000,0.90000,1.10000,0.90000
111151,'STAFFORD ~12',  69.0000,1,   7,  73,   7,0.99726, -23.9859,1.10000,0.90000,1.10000,0.90000
111152,'SUGAR LAN~70',  69.0000,1,   7,  73,   7,1.01162, -24.0432,1.10000,0.90000,1.10000,0.90000
111153,'SUGAR LAN~71',  69.0000,1,   7,  73,   7,1.01335, -23.0476,1.10000,0.90000,1.10000,0.90000
111154,'STAFFORD ~13', 138.0000,1,   7,  73,   7,1.01326, -22.3495,1.10000,0.90000,1.10000,0.90000
111155,'STAFFORD ~14',  69.0000,1,   7,  73,   7,1.01677, -24.5657,1.10000,0.90000,1.10000,0.90000
111156,'STAFFORD 2~1', 138.0000,1,   7,  73,   7,1.01222, -21.7535,1.10000,0.90000,1.10000,0.90000
111157,'STAFFORD 2~2',  69.0000,1,   7,  73,   7,0.99980, -23.8272,1.10000,0.90000,1.10000,0.90000
111158,'STAFFORD 2~3',  20.0000,1,   7,  73,   7,1.00608, -22.7671,1.10000,0.90000,1.10000,0.90000
111159,'STAFFORD 2~4',   1.0000,1,   7,  73,   7,1.00608, -22.7671,1.10000,0.90000,1.10000,0.90000
111160,'STAFFORD 2~5', 138.0000,1,   7,  74,   7,1.01172, -21.3416,1.10000,0.90000,1.10000,0.90000
111161,'STAFFORD 2~6',  69.0000,1,   7,  74,   7,1.00410, -23.2133,1.10000,0.90000,1.10000,0.90000
111162,'STAFFORD 2~7',  69.0000,1,   7,  74,   7,1.01544, -24.5137,1.10000,0.90000,1.10000,0.90000
111163,'STAFFORD 2~8',  69.0000,1,   7,  74,   7,0.99836, -23.7724,1.10000,0.90000,1.10000,0.90000
111164,'SUGAR LAN~73',  69.0000,1,   7,  74,   7,1.01470, -23.6683,1.10000,0.90000,1.10000,0.90000
111165,'SUGAR LAN~74',  69.0000,1,   7,  74,   7,1.02873, -24.0505,1.10000,0.90000,1.10000,0.90000
111166,'SUGAR LAN~75',  69.0000,1,   7,  74,   7,1.01740, -24.4780,1.10000,0.90000,1.10000,0.90000
111167,'SUGAR LAN~76', 138.0000,1,   7,  74,   7,1.01246, -21.1774,1.10000,0.90000,1.10000,0.90000
111168,'SUGAR LAN~77',  69.0000,1,   7,  74,   7,1.01104, -22.2928,1.10000,0.90000,1.10000,0.90000
111169,'SUGAR LAN~78', 138.0000,1,   7,  74,   7,1.01349, -20.1817,1.10000,0.90000,1.10000,0.90000
111170,'SUGAR LAN~79',  69.0000,1,   7,  74,   7,1.01547, -22.2144,1.10000,0.90000,1.10000,0.90000
111171,'SUGAR LAN~80', 345.0000,1,   7,  74,   7,1.03422, -13.0841,1.10000,0.90000,1.10000,0.90000
111172,'SUGAR LAN~81', 138.0000,1,   7,  74,   7,1.01291, -21.0066,1.10000,0.90000,1.10000,0.90000
111173,'SUGAR LAN~82',  69.0000,1,   7,  74,   7,1.01127, -22.9310,1.10000,0.90000,1.10000,0.90000
111174,'SUGAR LAN~83', 138.0000,1,   7,  74,   7,1.01219, -21.8108,1.10000,0.90000,1.10000,0.90000
111175,'SUGAR LAN~84',  69.0000,1,   7,  74,   7,1.01527, -23.6128,1.10000,0.90000,1.10000,0.90000
111176,'SUGAR LAN~85', 138.0000,1,   7,  74,   7,1.01257, -20.8097,1.10000,0.90000,1.10000,0.90000
111177,'SUGAR LAN~86',  69.0000,1,   7,  74,   7,1.01001, -22.4125,1.10000,0.90000,1.10000,0.90000
111178,'NEW WAVERL~5', 138.0000,1,   7,  74,   7,1.03968, -13.3810,1.10000,0.90000,1.10000,0.90000
111179,'BAYTOWN 10 1', 345.0000,1,   7,  74,   7,1.04000, -12.9771,1.10000,0.90000,1.10000,0.90000
111180,'BAYTOWN 10 2',  20.0000,2,   7,  74,   7,1.03855,  -8.6207,1.10000,0.90000,1.10000,0.90000
111181,'BAYTOWN 10 3',  13.8000,2,   7,  74,   7,1.03730,  -7.5604,1.10000,0.90000,1.10000,0.90000
111182,'GALENA PA~17', 138.0000,1,   7,  74,   7,1.03182, -23.4599,1.10000,0.90000,1.10000,0.90000
111183,'GALENA PA~18',  13.8000,2,   7,  74,   7,1.04000, -22.5478,1.10000,0.90000,1.10000,0.90000
111184,'GALENA PA~19',  13.8000,2,   7,  74,   7,1.03821, -23.1830,1.10000,0.90000,1.10000,0.90000
111185,'GALENA PA~20',  13.8000,2,   7,  74,   7,1.04000, -22.5858,1.10000,0.90000,1.10000,0.90000
111186,'GALENA PA~21',  13.8000,2,   7,  74,   7,1.04000, -22.5927,1.10000,0.90000,1.10000,0.90000
111187,'GALENA PA~22',  13.8000,2,   7,  74,   7,1.04000, -22.6402,1.10000,0.90000,1.10000,0.90000
111188,'GALENA PA~23',  18.0000,2,   7,  74,   7,1.04000, -22.3891,1.10000,0.90000,1.10000,0.90000
111189,'CYPRESS 54 1', 345.0000,1,   7,  74,   7,1.03753, -15.5968,1.10000,0.90000,1.10000,0.90000
111190,'CYPRESS 54 2',  13.8000,2,   7,  74,   7,1.04000, -14.3066,1.10000,0.90000,1.10000,0.90000
111191,'CYPRESS 54 3',  13.8000,2,   7,  74,   7,1.04000, -14.3375,1.10000,0.90000,1.10000,0.90000
111192,'CYPRESS 54 4',  13.8000,2,   7,  74,   7,1.04000, -14.9719,1.10000,0.90000,1.10000,0.90000
111193,'CYPRESS 54 5',  13.8000,2,   7,  74,   7,1.04000, -14.9786,1.10000,0.90000,1.10000,0.90000
111194,'CYPRESS 54 6',  18.0000,2,   7,  74,   7,1.04000, -14.8909,1.10000,0.90000,1.10000,0.90000
111195,'CYPRESS 54 7',  13.8000,2,   7,  74,   7,1.04000, -14.4952,1.10000,0.90000,1.10000,0.90000
111196,'CYPRESS 54 8',  13.8000,2,   7,  74,   7,1.04000, -14.7524,1.10000,0.90000,1.10000,0.90000
111197,'CYPRESS 54 9',  13.8000,2,   7,  74,   7,1.04000, -14.3438,1.10000,0.90000,1.10000,0.90000
111198,'CYPRESS 54~1',  24.0000,2,   7,  74,   7,1.04000, -14.2968,1.10000,0.90000,1.10000,0.90000
111199,'CYPRESS 54~2',  13.8000,2,   7,  74,   7,1.04000, -14.4536,1.10000,0.90000,1.10000,0.90000
111200,'CYPRESS 54~3',  24.0000,2,   7,  74,   7,1.04000, -14.8401,1.10000,0.90000,1.10000,0.90000
111201,'CYPRESS 54~4',  13.8000,2,   7,  74,   7,1.04000, -14.1715,1.10000,0.90000,1.10000,0.90000
111202,'CYPRESS 54~5',  18.0000,2,   7,  74,   7,1.04000, -14.4811,1.10000,0.90000,1.10000,0.90000
111203,'CYPRESS 54~6',  13.8000,2,   7,  74,   7,1.04000, -14.8769,1.10000,0.90000,1.10000,0.90000
111204,'CYPRESS 54~7',  13.8000,2,   7,  74,   7,1.04000, -14.9303,1.10000,0.90000,1.10000,0.90000
111205,'CYPRESS 54~8',  13.8000,2,   7,  74,   7,1.04000, -14.7773,1.10000,0.90000,1.10000,0.90000
111206,'CYPRESS 54~9',  13.8000,1,   7,  74,   7,1.03753, -15.5968,1.10000,0.90000,1.10000,0.90000
111207,'THOMPSONS ~7', 345.0000,1,   7,  74,   7,1.04000,  -9.9331,1.10000,0.90000,1.10000,0.90000
111208,'THOMPSONS ~8',  24.0000,2,   7,  74,   7,1.03851,  -5.2459,1.10000,0.90000,1.10000,0.90000
111209,'THOMPSONS ~9',  13.8000,2,   7,  74,   7,1.03847,  -5.0245,1.10000,0.90000,1.10000,0.90000
111210,'THOMPSONS~10',  13.8000,1,   7,  74,   7,1.04000,  -9.9331,1.10000,0.90000,1.10000,0.90000
111211,'THOMPSONS~11',  20.0000,1,   7,  74,   7,1.04000,  -9.9331,1.10000,0.90000,1.10000,0.90000
111212,'THOMPSONS~12',  22.0000,2,   7,  74,   7,1.03805,  -4.6851,1.10000,0.90000,1.10000,0.90000
111213,'THOMPSONS~13',  13.8000,2,   7,  74,   7,1.04035,  -7.1891,1.10000,0.90000,1.10000,0.90000
111214,'THOMPSONS~14',  13.8000,2,   7,  74,   7,1.04000,  -7.1080,1.10000,0.90000,1.10000,0.90000
111215,'THOMPSONS~15',  18.0000,2,   7,  74,   7,1.04078,  -7.1844,1.10000,0.90000,1.10000,0.90000
111216,'ELMATON 3 1 ', 345.0000,1,   7,  74,   7,1.03900,  -0.2115,1.10000,0.90000,1.10000,0.90000
111217,'ELMATON 3 2 ',  13.8000,2,   7,  74,   7,1.04200,   3.9310,1.10000,0.90000,1.10000,0.90000
111218,'ELMATON 3 3 ',  18.0000,2,   7,  74,   7,1.04134,   6.0222,1.10000,0.90000,1.10000,0.90000
111219,'LA PORTE 9 1', 138.0000,1,   7,  74,   7,1.03461, -22.6850,1.10000,0.90000,1.10000,0.90000
111220,'LA PORTE 9 2',  18.0000,2,   7,  74,   7,1.04000, -21.4454,1.10000,0.90000,1.10000,0.90000
111221,'LA PORTE 9 3',  13.8000,2,   7,  74,   7,1.04000, -21.4114,1.10000,0.90000,1.10000,0.90000
111222,'LIVERPOOL ~4', 138.0000,1,   7,  74,   7,1.01322, -20.6661,1.10000,0.90000,1.10000,0.90000
111223,'LIVERPOOL ~5',  13.8000,1,   7,  74,   7,1.01322, -20.6661,1.10000,0.90000,1.10000,0.90000
111224,'MONT BELVI~7', 138.0000,1,   7,  74,   7,1.00675, -23.3444,1.10000,0.90000,1.10000,0.90000
111225,'MONT BELVI~8',  13.8000,1,   7,  74,   7,1.00675, -23.3444,1.10000,0.90000,1.10000,0.90000
111226,'MONT BELVI~9',  13.8000,1,   7,  74,   7,1.00675, -23.3444,1.10000,0.90000,1.10000,0.90000
111227,'MONT BELV~10',   1.0000,1,   7,  74,   7,1.00675, -23.3444,1.10000,0.90000,1.10000,0.90000
111228,'MONT BELV~11',  18.0000,1,   7,  74,   7,1.00675, -23.3444,1.10000,0.90000,1.10000,0.90000
111229,'MONT BELV~12',  18.0000,1,   7,  74,   7,1.00675, -23.3444,1.10000,0.90000,1.10000,0.90000
111230,'SEABROOK 8 1', 138.0000,1,   7,  74,   7,1.03329, -22.6256,1.10000,0.90000,1.10000,0.90000
111231,'SEABROOK 8 2',  13.8000,2,   7,  74,   7,1.04000, -21.5170,1.10000,0.90000,1.10000,0.90000
111232,'SEABROOK 8 3',  13.8000,2,   7,  74,   7,1.04000, -22.0735,1.10000,0.90000,1.10000,0.90000
111233,'SEABROOK 8 4',  20.0000,2,   7,  74,   7,1.04000, -21.0007,1.10000,0.90000,1.10000,0.90000
111234,'SEABROOK 8 5',  13.8000,2,   7,  74,   7,1.04000, -21.8482,1.10000,0.90000,1.10000,0.90000
111235,'LIVERPOOL ~6', 345.0000,1,   7,  74,   7,1.03230, -13.6571,1.10000,0.90000,1.10000,0.90000
111236,'LIVERPOOL ~7', 138.0000,1,   7,  74,   7,1.01681, -19.8208,1.10000,0.90000,1.10000,0.90000
111237,'LIVERPOOL ~8',  22.0000,2,   7,  74,   7,1.04000, -12.9906,1.10000,0.90000,1.10000,0.90000
111238,'LIVERPOOL ~9',  22.0000,1,   7,  74,   7,1.03815, -13.1544,1.10000,0.90000,1.10000,0.90000
111239,'LIVERPOOL~10',   1.0000,1,   7,  74,   7,1.03815, -13.1544,1.10000,0.90000,1.10000,0.90000
111240,'BAYTOWN 11 1', 138.0000,1,   7,  74,   7,1.01890, -22.6164,1.10000,0.90000,1.10000,0.90000
111241,'BAYTOWN 11 2',  18.0000,1,   7,  74,   7,1.01890, -22.6164,1.10000,0.90000,1.10000,0.90000
111242,'BAYTOWN 11 3',  13.8000,1,   7,  74,   7,1.01890, -22.6164,1.10000,0.90000,1.10000,0.90000
111243,'BAYTOWN 11 4',  18.0000,1,   7,  74,   7,1.01890, -22.6164,1.10000,0.90000,1.10000,0.90000
111244,'BAYTOWN 11 5',  13.8000,1,   7,  74,   7,1.01890, -22.6164,1.10000,0.90000,1.10000,0.90000
111245,'BAYTOWN 12 1', 138.0000,1,   7,  74,   7,1.02088, -22.8550,1.10000,0.90000,1.10000,0.90000
111246,'BAYTOWN 12 2',  13.8000,2,   7,  74,   7,1.04000, -21.2716,1.10000,0.90000,1.10000,0.90000
111247,'BAYTOWN 12 3',  13.8000,2,   7,  74,   7,1.04000, -20.9960,1.10000,0.90000,1.10000,0.90000
111248,'BAYTOWN 12 4',  13.8000,1,   7,  74,   7,1.02088, -22.8550,1.10000,0.90000,1.10000,0.90000
111249,'BAYTOWN 12 5',  13.8000,1,   7,  74,   7,1.02088, -22.8550,1.10000,0.90000,1.10000,0.90000
111250,'DEER PARK ~4', 138.0000,1,   7,  74,   7,1.03432, -22.6916,1.10000,0.90000,1.10000,0.90000
111251,'DEER PARK ~5',  18.0000,2,   7,  74,   7,1.04000, -21.6162,1.10000,0.90000,1.10000,0.90000
111252,'DEER PARK ~6',  13.8000,2,   7,  74,   7,1.04000, -21.9082,1.10000,0.90000,1.10000,0.90000
111253,'DEER PARK ~7',  13.8000,2,   7,  74,   7,1.04000, -21.9267,1.10000,0.90000,1.10000,0.90000
111254,'DEER PARK ~8',  20.0000,2,   7,  74,   7,1.04000, -21.4018,1.10000,0.90000,1.10000,0.90000
111255,'HOUSTON 49 1',  69.0000,1,   7,  74,   7,0.99283, -27.7716,1.10000,0.90000,1.10000,0.90000
111256,'HOUSTON 49 2',  13.8000,1,   7,  74,   7,0.99283, -27.7716,1.10000,0.90000,1.10000,0.90000
111257,'HOUSTON 49 3',  13.8000,1,   7,  74,   7,0.99283, -27.7716,1.10000,0.90000,1.10000,0.90000
111258,'HOUSTON 49 4',   1.0000,1,   7,  74,   7,0.99283, -27.7716,1.10000,0.90000,1.10000,0.90000
111259,'BOLING 1 1  ', 138.0000,1,   7,  74,   7,1.02260, -12.4718,1.10000,0.90000,1.10000,0.90000
111260,'BOLING 1 2  ',  18.0000,2,   7,  74,   7,1.03392, -11.6583,1.10000,0.90000,1.10000,0.90000
111261,'TEXAS CITY~6', 138.0000,1,   7,  74,   7,1.01869, -21.7925,1.10000,0.90000,1.10000,0.90000
111262,'TEXAS CITY~7',  13.8000,1,   7,  74,   7,1.01869, -21.7925,1.10000,0.90000,1.10000,0.90000
111263,'GALENA PA~24',  69.0000,1,   7,  74,   7,1.01455, -27.4863,1.10000,0.90000,1.10000,0.90000
111264,'GALENA PA~25',  13.8000,1,   7,  74,   7,1.01455, -27.4863,1.10000,0.90000,1.10000,0.90000
111265,'DEER PARK ~9', 138.0000,1,   7,  74,   7,1.03090, -23.1202,1.10000,0.90000,1.10000,0.90000
111266,'DEER PARK~10',  13.8000,2,   7,  74,   7,1.04000, -22.0826,1.10000,0.90000,1.10000,0.90000
111267,'DEER PARK~11',  13.8000,2,   7,  74,   7,1.04000, -22.1862,1.10000,0.90000,1.10000,0.90000
111268,'DEER PARK~12',  13.8000,2,   7,  74,   7,1.04000, -21.9024,1.10000,0.90000,1.10000,0.90000
111269,'CHANNELVIE~6', 345.0000,1,   7,  74,   7,1.03700, -15.1586,1.10000,0.90000,1.10000,0.90000
111270,'CHANNELVIE~7',  20.0000,2,   7,  74,   7,1.05652, -13.3424,1.10000,0.90000,1.10000,0.90000
111271,'CHANNELVIE~8',  13.8000,2,   7,  74,   7,1.04000, -14.3242,1.10000,0.90000,1.10000,0.90000
111272,'CHANNELVIE~9',  22.0000,2,   7,  74,   7,1.04000, -13.8843,1.10000,0.90000,1.10000,0.90000
111273,'CHANNELVI~10',  13.8000,2,   7,  74,   7,1.04000, -14.9485,1.10000,0.90000,1.10000,0.90000
111274,'CHANNELVI~11',  13.8000,2,   7,  74,   7,1.04000, -13.8473,1.10000,0.90000,1.10000,0.90000
111275,'CHANNELVI~12',  18.0000,2,   7,  74,   7,1.04000, -14.5213,1.10000,0.90000,1.10000,0.90000
111276,'CHANNELVI~13',  13.8000,2,   7,  74,   7,1.04000, -13.7688,1.10000,0.90000,1.10000,0.90000
111277,'GALENA PA~27',  69.0000,1,   7,  74,   7,1.01484, -28.1220,1.10000,0.90000,1.10000,0.90000
111278,'GALENA PA~28',  13.8000,1,   7,  74,   7,1.01484, -28.1220,1.10000,0.90000,1.10000,0.90000
111279,'TEXAS CITY~8', 345.0000,1,   7,  74,   7,1.03734, -15.5130,1.10000,0.90000,1.10000,0.90000
111280,'TEXAS CITY~9',  13.8000,2,   7,  74,   7,1.04000, -13.8288,1.10000,0.90000,1.10000,0.90000
111281,'TEXAS CIT~10',  18.0000,2,   7,  74,   7,1.04000, -13.6334,1.10000,0.90000,1.10000,0.90000
111282,'TEXAS CIT~11',  18.0000,2,   7,  74,   7,1.04000, -13.7382,1.10000,0.90000,1.10000,0.90000
111283,'TEXAS CIT~12',  13.8000,2,   7,  74,   7,1.04000, -13.5696,1.10000,0.90000,1.10000,0.90000
111284,'CLUTE 5 1   ', 345.0000,1,   7,  74,   7,1.03840,  -9.7193,1.10000,0.90000,1.10000,0.90000
111285,'CLUTE 5 2   ', 138.0000,1,   7,  74,   7,1.03455, -12.5842,1.10000,0.90000,1.10000,0.90000
111286,'CLUTE 5 3   ',  13.8000,2,   7,  74,   7,1.04000,  -9.2317,1.10000,0.90000,1.10000,0.90000
111287,'CLUTE 5 4   ',  13.8000,2,   7,  74,   7,1.04000,  -8.6743,1.10000,0.90000,1.10000,0.90000
111288,'CLUTE 5 5   ',  13.8000,2,   7,  74,   7,1.04000,  -8.1584,1.10000,0.90000,1.10000,0.90000
111289,'CLUTE 5 6   ',  13.8000,2,   7,  74,   7,1.04000,  -8.9483,1.10000,0.90000,1.10000,0.90000
111290,'CLUTE 5 7   ',  13.8000,2,   7,  74,   7,1.04000,  -8.7350,1.10000,0.90000,1.10000,0.90000
111291,'CLUTE 5 8   ',  13.8000,1,   7,  74,   7,1.03455, -12.5842,1.10000,0.90000,1.10000,0.90000
111292,'CLUTE 5 9   ',  20.0000,2,   7,  74,   7,1.04000,  -9.1309,1.10000,0.90000,1.10000,0.90000
111293,'TEXAS CIT~13', 345.0000,1,   7,  74,   7,1.03632, -15.9088,1.10000,0.90000,1.10000,0.90000
111294,'TEXAS CIT~14', 138.0000,1,   7,  74,   7,1.02385, -20.5816,1.10000,0.90000,1.10000,0.90000
111295,'TEXAS CIT~15',  13.8000,2,   7,  74,   7,1.04000, -15.2785,1.10000,0.90000,1.10000,0.90000
111296,'TEXAS CIT~16',  13.8000,2,   7,  74,   7,1.04000, -14.3457,1.10000,0.90000,1.10000,0.90000
111297,'TEXAS CIT~17',  18.0000,1,   7,  74,   7,1.02385, -20.5816,1.10000,0.90000,1.10000,0.90000
111298,'SUGAR LAN~87',  69.0000,1,   7,  74,   7,1.01283, -23.6304,1.10000,0.90000,1.10000,0.90000
111299,'SUGAR LAN~88',  18.0000,1,   7,  74,   7,1.01283, -23.6304,1.10000,0.90000,1.10000,0.90000
111300,'FREEPORT 2 1', 345.0000,1,   7,  74,   7,1.03818, -10.0441,1.10000,0.90000,1.10000,0.90000
111301,'FREEPORT 2 2',  13.8000,2,   7,  74,   7,1.04000,  -9.2715,1.10000,0.90000,1.10000,0.90000
111302,'FREEPORT 2 3',  20.0000,2,   7,  74,   7,1.04000,  -9.1451,1.10000,0.90000,1.10000,0.90000
111303,'FREEPORT 2 4',  18.0000,2,   7,  74,   7,1.04000,  -9.4696,1.10000,0.90000,1.10000,0.90000
111304,'FREEPORT 2 5',  24.0000,2,   7,  74,   7,1.04000,  -9.0442,1.10000,0.90000,1.10000,0.90000
111305,'SWEENY 5 1  ', 345.0000,1,   7,  74,   7,1.03948,  -6.0130,1.10000,0.90000,1.10000,0.90000
111306,'SWEENY 5 2  ',  18.0000,2,   7,  74,   7,1.04000,  -4.5209,1.10000,0.90000,1.10000,0.90000
111307,'SWEENY 5 3  ',  24.0000,2,   7,  74,   7,1.05692,  -4.4183,1.10000,0.90000,1.10000,0.90000
111308,'SWEENY 5 4  ',  20.0000,2,   7,  74,   7,1.04000,  -4.6845,1.10000,0.90000,1.10000,0.90000
111309,'SWEENY 5 5  ',  18.0000,2,   7,  74,   7,1.04000,  -4.9633,1.10000,0.90000,1.10000,0.90000
111310,'PASADENA 7 1', 345.0000,1,   7,  74,   7,1.03700, -15.5015,1.10000,0.90000,1.10000,0.90000
111311,'PASADENA 7 2', 138.0000,1,   7,  74,   7,1.02654, -22.8593,1.10000,0.90000,1.10000,0.90000
111312,'PASADENA 7 3',  13.8000,2,   7,  74,   7,1.04000, -14.9507,1.10000,0.90000,1.10000,0.90000
111313,'PASADENA 7 4',  13.8000,2,   7,  74,   7,1.03518, -13.2848,1.10000,0.90000,1.10000,0.90000
111314,'PASADENA 7 5',  13.2000,2,   7,  74,   7,1.03382, -12.4410,1.10000,0.90000,1.10000,0.90000
111315,'PASADENA 7 6',  13.8000,2,   7,  74,   7,1.03596, -14.1688,1.10000,0.90000,1.10000,0.90000
111316,'PASADENA 7 7',  18.0000,2,   7,  74,   7,1.04000, -14.3779,1.10000,0.90000,1.10000,0.90000
111317,'CHANNELVI~14', 345.0000,1,   7,  74,   7,1.03700, -15.0713,1.10000,0.90000,1.10000,0.90000
111318,'CHANNELVI~15',  22.0000,2,   7,  74,   7,1.04000, -13.5084,1.10000,0.90000,1.10000,0.90000
111319,'CHANNELVI~16',  13.8000,2,   7,  74,   7,1.02820, -12.8996,1.10000,0.90000,1.10000,0.90000
111320,'CHANNELVI~17',  13.8000,2,   7,  74,   7,1.04000, -13.1298,1.10000,0.90000,1.10000,0.90000
111321,'CHANNELVI~18',  13.8000,2,   7,  74,   7,1.04000, -14.0516,1.10000,0.90000,1.10000,0.90000
111322,'CHANNELVI~19',  13.8000,2,   7,  74,   7,1.04000, -12.5591,1.10000,0.90000,1.10000,0.90000
111323,'GALENA PA~29', 345.0000,1,   7,  74,   7,1.03856, -15.3706,1.10000,0.90000,1.10000,0.90000
111324,'GALENA PA~30',  18.0000,2,   7,  74,   7,1.05977, -13.7840,1.10000,0.90000,1.10000,0.90000
111325,'GALENA PA~31',  13.2000,2,   7,  74,   7,1.04000, -13.0804,1.10000,0.90000,1.10000,0.90000
111326,'GALENA PA~32',  13.8000,2,   7,  74,   7,1.04000, -12.3369,1.10000,0.90000,1.10000,0.90000
111327,'GALENA PA~33',  22.0000,2,   7,  74,   7,1.04000, -12.9271,1.10000,0.90000,1.10000,0.90000
111328,'CLUTE 6 1   ', 138.0000,1,   7,  74,   7,1.03169, -13.1964,1.10000,0.90000,1.10000,0.90000
111329,'CLUTE 6 2   ',  13.8000,1,   7,  74,   7,1.03793, -12.2237,1.10000,0.90000,1.10000,0.90000
111330,'CLUTE 6 3   ',  13.8000,2,   7,  74,   7,1.04000, -11.8803,1.10000,0.90000,1.10000,0.90000
111331,'CLUTE 6 4   ',   1.0000,1,   7,  74,   7,1.03793, -12.2237,1.10000,0.90000,1.10000,0.90000
111332,'BAYTOWN 13 1', 345.0000,1,   7,  74,   7,1.03990, -13.1165,1.10000,0.90000,1.10000,0.90000
111333,'BAYTOWN 13 2',  18.0000,3,   7,  74,   7,1.04000, -11.9900,1.10000,0.90000,1.10000,0.90000
111334,'BAYTOWN 13 3',  13.8000,2,   7,  74,   7,1.04000, -11.8008,1.10000,0.90000,1.10000,0.90000
111335,'BAYTOWN 13 4',  13.8000,1,   7,  74,   7,1.03990, -13.1165,1.10000,0.90000,1.10000,0.90000
111336,'BAYTOWN 13 5',  13.8000,2,   7,  74,   7,1.04000, -10.9220,1.10000,0.90000,1.10000,0.90000
111337,'THOMPSONS~16', 345.0000,1,   7,  74,   7,1.03900, -10.3496,1.10000,0.90000,1.10000,0.90000
111338,'THOMPSONS~17', 138.0000,1,   7,  74,   7,1.02204, -16.5266,1.10000,0.90000,1.10000,0.90000
111339,'THOMPSONS~18',  18.0000,2,   7,  74,   7,1.05212,  -8.2450,1.10000,0.90000,1.10000,0.90000
111340,'THOMPSONS~19',  18.0000,2,   7,  74,   7,1.04000,  -8.2961,1.10000,0.90000,1.10000,0.90000
111341,'THOMPSONS~20',  13.8000,2,   7,  74,   7,1.05301,  -8.4515,1.10000,0.90000,1.10000,0.90000
111342,'LA PORTE 1~1', 138.0000,1,   7,  74,   7,1.03485, -22.6866,1.10000,0.90000,1.10000,0.90000
111343,'LA PORTE 1~2',  18.0000,2,   7,  74,   7,1.04000, -21.7726,1.10000,0.90000,1.10000,0.90000
111344,'LA PORTE 1~3',  13.8000,2,   7,  74,   7,1.04000, -21.6260,1.10000,0.90000,1.10000,0.90000
111345,'LA PORTE 1~4',  13.8000,2,   7,  74,   7,1.03843, -22.3749,1.10000,0.90000,1.10000,0.90000
111346,'DEER PARK~13', 345.0000,1,   7,  74,   7,1.03800, -15.2854,1.10000,0.90000,1.10000,0.90000
111347,'DEER PARK~14',  13.8000,2,   7,  74,   7,1.05224, -13.2275,1.10000,0.90000,1.10000,0.90000
111348,'DEER PARK~15',  13.8000,2,   7,  74,   7,1.04000, -14.1326,1.10000,0.90000,1.10000,0.90000
111349,'DEER PARK~16',  20.0000,2,   7,  74,   7,1.04000, -14.5347,1.10000,0.90000,1.10000,0.90000
111350,'DEER PARK~17',  13.8000,2,   7,  74,   7,1.04000, -14.2700,1.10000,0.90000,1.10000,0.90000
111351,'DEER PARK~18',  18.0000,2,   7,  74,   7,1.04000, -14.0811,1.10000,0.90000,1.10000,0.90000
111352,'DEER PARK~19',  20.0000,2,   7,  74,   7,1.05726, -12.7849,1.10000,0.90000,1.10000,0.90000
111353,'TEXAS CIT~18', 345.0000,1,   7,  74,   7,1.03732, -15.6902,1.10000,0.90000,1.10000,0.90000
111354,'TEXAS CIT~19',  24.0000,2,   7,  74,   7,1.04000, -14.8693,1.10000,0.90000,1.10000,0.90000
111355,'TEXAS CIT~20',  18.0000,2,   7,  74,   7,1.04000, -14.0296,1.10000,0.90000,1.10000,0.90000
111356,'TEXAS CIT~21',  18.0000,2,   7,  74,   7,1.05951, -14.2808,1.10000,0.90000,1.10000,0.90000
111357,'TEXAS CIT~22',  20.0000,2,   7,  74,   7,1.04000, -14.9391,1.10000,0.90000,1.10000,0.90000
111358,'TEXAS CIT~23',  24.0000,2,   7,  74,   7,1.04000, -14.7023,1.10000,0.90000,1.10000,0.90000
111359,'CLUTE 7 1   ', 138.0000,1,   7,  74,   7,1.03500, -12.8024,1.10000,0.90000,1.10000,0.90000
111360,'CLUTE 7 2   ',  18.0000,2,   7,  74,   7,1.06291, -10.6247,1.10000,0.90000,1.10000,0.90000
111361,'CLUTE 7 3   ',  13.8000,2,   7,  74,   7,1.04000, -11.7428,1.10000,0.90000,1.10000,0.90000
111362,'WHARTON 3 1 ', 345.0000,1,   7,  74,   7,1.03990,  -6.5734,1.10000,0.90000,1.10000,0.90000
111363,'WHARTON 3 2 ', 138.0000,1,   7,  74,   7,1.03001,  -9.6899,1.10000,0.90000,1.10000,0.90000
111364,'WHARTON 3 3 ',  13.8000,2,   7,  74,   7,1.04000,  -4.7543,1.10000,0.90000,1.10000,0.90000
111365,'WHARTON 3 4 ',  13.8000,2,   7,  74,   7,1.04000,  -4.5186,1.10000,0.90000,1.10000,0.90000
111366,'WHARTON 3 5 ',  18.0000,2,   7,  74,   7,1.04000,  -5.0968,1.10000,0.90000,1.10000,0.90000
111367,'WHARTON 3 6 ',  13.8000,2,   7,  74,   7,1.04000,  -5.4898,1.10000,0.90000,1.10000,0.90000
111368,'WHARTON 3 7 ',  13.8000,2,   7,  74,   7,1.04000,  -5.1518,1.10000,0.90000,1.10000,0.90000
111369,'WHARTON 3 8 ',  13.8000,2,   7,  74,   7,1.04000,  -5.8457,1.10000,0.90000,1.10000,0.90000
111370,'BAYTOWN 14 1', 345.0000,1,   7,  74,   7,1.04000, -13.0512,1.10000,0.90000,1.10000,0.90000
111371,'BAYTOWN 14 2', 138.0000,1,   7,  74,   7,1.01835, -21.2236,1.10000,0.90000,1.10000,0.90000
111372,'BAYTOWN 14 3',  20.0000,2,   7,  74,   7,1.05765, -11.3812,1.10000,0.90000,1.10000,0.90000
111373,'BAYTOWN 14 4',  13.8000,2,   7,  74,   7,1.04000, -10.9674,1.10000,0.90000,1.10000,0.90000
111374,'BAYTOWN 14 5',  13.8000,2,   7,  74,   7,1.04000, -11.8112,1.10000,0.90000,1.10000,0.90000
111375,'MONT BELV~13', 138.0000,1,   7,  74,   7,1.00258, -24.3108,1.10000,0.90000,1.10000,0.90000
111376,'MONT BELV~14',  13.8000,1,   7,  74,   7,1.00258, -24.3108,1.10000,0.90000,1.10000,0.90000
111377,'HOUSTON 50 1',  69.0000,1,   7,  74,   7,0.98964, -27.9398,1.10000,0.90000,1.10000,0.90000
111378,'HOUSTON 50 2',  22.0000,2,   7,  74,   7,1.00167, -26.8569,1.10000,0.90000,1.10000,0.90000
111379,'GALENA PA~34', 138.0000,1,   7,  74,   7,1.02433, -23.8393,1.10000,0.90000,1.10000,0.90000
111380,'GALENA PA~35',  13.8000,1,   7,  74,   7,1.02433, -23.8393,1.10000,0.90000,1.10000,0.90000
111381,'THOMPSONS~21', 138.0000,1,   7,  74,   7,1.02301, -16.5043,1.10000,0.90000,1.10000,0.90000
111382,'THOMPSONS~22',  13.8000,2,   7,  74,   7,1.03148, -15.7572,1.10000,0.90000,1.10000,0.90000
111383,'GALENA PA~36', 138.0000,1,   7,  74,   7,1.02635, -23.6775,1.10000,0.90000,1.10000,0.90000
111384,'GALENA PA~37',  13.8000,1,   7,  74,   7,1.02635, -23.6775,1.10000,0.90000,1.10000,0.90000
111385,'FREEPORT 3 1', 138.0000,1,   7,  74,   7,1.02653, -14.5975,1.10000,0.90000,1.10000,0.90000
111386,'FREEPORT 3 2',  13.8000,2,   7,  74,   7,1.03852, -13.6212,1.10000,0.90000,1.10000,0.90000
111387,'HOUSTON 51 1',  69.0000,1,   7,  74,   7,0.98990, -27.8936,1.10000,0.90000,1.10000,0.90000
111388,'HOUSTON 51 2',  13.2000,1,   7,  74,   7,0.98990, -27.8936,1.10000,0.90000,1.10000,0.90000
111389,'WHARTON 4 1 ', 345.0000,1,   7,  74,   7,1.04000,  -6.4746,1.10000,0.90000,1.10000,0.90000
111390,'WHARTON 4 2 ',  18.0000,2,   7,  74,   7,1.04077,  -1.2798,1.10000,0.90000,1.10000,0.90000
111391,'WHARTON 4 3 ',  24.0000,2,   7,  74,   7,1.04400,  -3.8252,1.10000,0.90000,1.10000,0.90000
111392,'WHARTON 4 4 ',  13.8000,2,   7,  74,   7,1.04212,  -3.1449,1.10000,0.90000,1.10000,0.90000
111393,'BACLIFF 3 1 ', 345.0000,1,   7,  74,   7,1.03771, -16.3763,1.10000,0.90000,1.10000,0.90000
111394,'BACLIFF 3 2 ', 138.0000,1,   7,  74,   7,1.02681, -20.2233,1.10000,0.90000,1.10000,0.90000
111395,'BACLIFF 3 3 ',  24.0000,2,   7,  74,   7,1.04000, -15.6936,1.10000,0.90000,1.10000,0.90000
111396,'BACLIFF 3 4 ',  13.8000,2,   7,  74,   7,1.04000, -15.5730,1.10000,0.90000,1.10000,0.90000
111397,'BACLIFF 3 5 ',  18.0000,2,   7,  74,   7,1.04000, -15.5328,1.10000,0.90000,1.10000,0.90000
111398,'BACLIFF 3 6 ',  13.8000,2,   7,  74,   7,1.04000, -14.9346,1.10000,0.90000,1.10000,0.90000
111399,'BACLIFF 3 7 ',  13.8000,2,   7,  74,   7,1.04000, -15.9488,1.10000,0.90000,1.10000,0.90000
111400,'BACLIFF 3 8 ',  13.2000,2,   7,  74,   7,1.04000, -15.7257,1.10000,0.90000,1.10000,0.90000
111401,'CROSBY 6 1  ', 138.0000,1,   7,  74,   7,1.02427, -23.6980,1.10000,0.90000,1.10000,0.90000
111402,'CROSBY 6 2  ',  18.0000,2,   7,  74,   7,1.03626, -22.6280,1.10000,0.90000,1.10000,0.90000
111403,'BELLAIRE 4~4', 138.0000,1,   7,  74,   7,1.02000, -23.0845,1.10000,0.90000,1.10000,0.90000
111404,'BELLAIRE 4~5',  18.0000,2,   7,  74,   7,1.03949, -20.9782,1.10000,0.90000,1.10000,0.90000
111405,'SEALY 5 1   ', 138.0000,1,   7,  74,   7,1.03417, -16.3778,1.10000,0.90000,1.10000,0.90000
111406,'SEALY 5 2   ',  13.8000,1,   7,  74,   7,1.03417, -16.3778,1.10000,0.90000,1.10000,0.90000
111407,'WALLIS 2 1  ', 138.0000,1,   7,  74,   7,1.02386, -16.2393,1.10000,0.90000,1.10000,0.90000
111408,'WALLIS 2 2  ',  18.0000,1,   7,  74,   7,1.02386, -16.2393,1.10000,0.90000,1.10000,0.90000
111409,'ORCHARD 2 1 ', 138.0000,1,   7,  74,   7,1.02397, -17.5970,1.10000,0.90000,1.10000,0.90000
111410,'ORCHARD 2 2 ',  13.8000,1,   7,  74,   7,1.02397, -17.5970,1.10000,0.90000,1.10000,0.90000
111411,'LANE CITY ~6', 138.0000,1,   7,  74,   7,1.02275, -10.3607,1.10000,0.90000,1.10000,0.90000
111412,'LANE CITY ~7',  13.8000,1,   7,  74,   7,1.02275, -10.3607,1.10000,0.90000,1.10000,0.90000
111413,'WEBSTER 10 1',  69.0000,1,   7,  74,   7,1.00292, -27.0615,1.10000,0.90000,1.10000,0.90000
111414,'WEBSTER 10 2',  13.8000,1,   7,  74,   7,1.00292, -27.0615,1.10000,0.90000,1.10000,0.90000
111415,'WEBSTER 10 3',  13.8000,1,   7,  74,   7,1.00292, -27.0615,1.10000,0.90000,1.10000,0.90000
111416,'WEBSTER 10 4',   1.0000,1,   7,  74,   7,1.00292, -27.0615,1.10000,0.90000,1.10000,0.90000
120001,'KNIPPA 1 1  ', 138.0000,1,   3,  31,   3,1.03988,  12.6413,1.10000,0.90000,1.10000,0.90000
120002,'SABINAL 1 1 ', 138.0000,1,   3,  31,   3,1.04121,  10.7844,1.10000,0.90000,1.10000,0.90000
120003,'BRACKETTVI~1', 138.0000,1,   3,  31,   3,1.04268,  18.9177,1.10000,0.90000,1.10000,0.90000
120004,'BRACKETTVI~2', 138.0000,1,   3,  31,   3,1.04696,  18.7229,1.10000,0.90000,1.10000,0.90000
120005,'BRACKETTVI~3', 138.0000,1,   3,  31,   3,1.05074,  13.0494,1.10000,0.90000,1.10000,0.90000
120006,'CAMP WOOD ~1', 138.0000,1,   3,  31,   3,1.04883,   9.7129,1.10000,0.90000,1.10000,0.90000
120007,'KNIPPA 2 1  ', 138.0000,1,   3,  31,   3,1.04996,   8.8214,1.10000,0.90000,1.10000,0.90000
120008,'LEAKEY 1 1  ', 138.0000,1,   3,  31,   3,1.04611,   8.0878,1.10000,0.90000,1.10000,0.90000
120009,'LEAKEY 2 1  ', 138.0000,1,   3,  31,   3,1.04625,   7.9812,1.10000,0.90000,1.10000,0.90000
120010,'KNIPPA 3 1  ', 138.0000,1,   3,  31,   3,1.05070,   8.5038,1.10000,0.90000,1.10000,0.90000
120011,'UVALDE 1 1  ', 138.0000,1,   3,  31,   3,1.04241,  13.6383,1.10000,0.90000,1.10000,0.90000
120012,'HARPER 1 1  ', 138.0000,1,   3,  31,   3,1.03914,   7.3144,1.10000,0.90000,1.10000,0.90000
120013,'CALLIHAM 1 1', 138.0000,1,   4,  41,   4,1.04341,  17.7542,1.10000,0.90000,1.10000,0.90000
120014,'PAWNEE 1 1  ', 138.0000,1,   4,  41,   4,1.04399,  15.8877,1.10000,0.90000,1.10000,0.90000
120015,'BATESVILLE~1', 138.0000,1,   4,  41,   4,1.04497,  12.2833,1.10000,0.90000,1.10000,0.90000
120016,'LA PRYOR 1 1', 138.0000,1,   3,  31,   3,1.04375,  14.5784,1.10000,0.90000,1.10000,0.90000
120017,'LA COSTE 1 1', 138.0000,1,   6,  61,   6,1.02732,   6.2053,1.10000,0.90000,1.10000,0.90000
120018,'LEMING 1 1  ', 138.0000,1,   6,  61,   6,1.04070,   9.9396,1.10000,0.90000,1.10000,0.90000
120019,'PLEASANTON~1', 138.0000,1,   4,  41,   4,1.04251,  10.7120,1.10000,0.90000,1.10000,0.90000
120020,'FALLS CITY~1', 138.0000,1,   6,  61,   6,1.04028,  10.9912,1.10000,0.90000,1.10000,0.90000
120021,'JOURDANTON~1', 138.0000,1,   4,  41,   4,1.03800,  15.3857,1.10000,0.90000,1.10000,0.90000
120022,'RIO MEDINA~1', 138.0000,1,   6,  61,   6,1.02158,   3.4801,1.10000,0.90000,1.10000,0.90000
120023,'HONDO 1 1   ', 138.0000,1,   6,  61,   6,1.04373,   9.0733,1.10000,0.90000,1.10000,0.90000
120024,'D HANIS 1 1 ', 138.0000,1,   6,  61,   6,1.05052,   8.2189,1.10000,0.90000,1.10000,0.90000
120025,'HONDO 2 1   ', 138.0000,1,   6,  61,   6,1.04331,   9.0373,1.10000,0.90000,1.10000,0.90000
120026,'HONDO 3 1   ', 138.0000,1,   6,  61,   6,1.04418,   9.1696,1.10000,0.90000,1.10000,0.90000
120027,'YANCEY 1 1  ', 138.0000,1,   6,  61,   6,1.04624,  10.1655,1.10000,0.90000,1.10000,0.90000
120028,'PEARSALL 1 1', 138.0000,1,   4,  41,   4,1.04338,  11.5730,1.10000,0.90000,1.10000,0.90000
120029,'YANCEY 2 1  ', 138.0000,1,   6,  61,   6,1.04779,  10.0194,1.10000,0.90000,1.10000,0.90000
120030,'CASTROVILL~1', 138.0000,1,   6,  61,   6,1.04500,   9.6026,1.10000,0.90000,1.10000,0.90000
120031,'RIO MEDINA~2', 345.0000,1,   6,  61,   6,1.03302,  10.0024,1.10000,0.90000,1.10000,0.90000
120032,'RIO MEDINA~3', 138.0000,1,   6,  61,   6,1.02520,   5.5875,1.10000,0.90000,1.10000,0.90000
120033,'DEVINE 1 1  ', 138.0000,1,   6,  61,   6,1.04443,   9.6966,1.10000,0.90000,1.10000,0.90000
120034,'DEVINE 2 1  ', 138.0000,1,   6,  61,   6,1.04492,   9.7191,1.10000,0.90000,1.10000,0.90000
120035,'DEVINE 3 1  ', 138.0000,1,   6,  61,   6,1.04201,   9.6104,1.10000,0.90000,1.10000,0.90000
120036,'SOMERSET 1 1', 138.0000,1,   4,  41,   4,1.03595,   8.3826,1.10000,0.90000,1.10000,0.90000
120037,'NATALIA 1 1 ', 138.0000,1,   6,  61,   6,1.03881,   9.4122,1.10000,0.90000,1.10000,0.90000
120038,'MOORE 1 1   ', 138.0000,1,   6,  61,   6,1.03874,   9.5370,1.10000,0.90000,1.10000,0.90000
120039,'YANCEY 3 1  ', 138.0000,1,   6,  61,   6,1.04524,  10.7605,1.10000,0.90000,1.10000,0.90000
120040,'MOORE 2 1   ', 138.0000,1,   4,  41,   4,1.04041,  10.7718,1.10000,0.90000,1.10000,0.90000
120041,'POTEET 1 1  ', 138.0000,1,   4,  41,   4,1.03817,   9.0109,1.10000,0.90000,1.10000,0.90000
120042,'POTEET 2 1  ', 138.0000,1,   4,  41,   4,1.03767,   8.8784,1.10000,0.90000,1.10000,0.90000
120043,'LEMING 2 1  ', 138.0000,1,   6,  61,   6,1.03515,   8.6433,1.10000,0.90000,1.10000,0.90000
120044,'POTEET 3 1  ', 138.0000,1,   4,  41,   4,1.03709,  13.0107,1.10000,0.90000,1.10000,0.90000
120045,'LEMING 3 1  ', 138.0000,1,   6,  61,   6,1.04328,  11.0951,1.10000,0.90000,1.10000,0.90000
120046,'BATESVILLE~2', 138.0000,1,   4,  41,   4,1.04775,  11.7594,1.10000,0.90000,1.10000,0.90000
120047,'PEARSALL 2 1', 138.0000,1,   4,  41,   4,1.04344,  11.7498,1.10000,0.90000,1.10000,0.90000
120048,'PEARSALL 3 1', 138.0000,1,   4,  41,   4,1.04407,  11.9753,1.10000,0.90000,1.10000,0.90000
120049,'DILLEY 1 1  ', 138.0000,1,   4,  41,   4,1.04541,  12.2966,1.10000,0.90000,1.10000,0.90000
120050,'DILLEY 2 1  ', 138.0000,1,   4,  41,   4,1.04478,  12.3326,1.10000,0.90000,1.10000,0.90000
120051,'DILLEY 3 1  ', 138.0000,1,   4,  41,   4,1.04512,  12.5344,1.10000,0.90000,1.10000,0.90000
120052,'CHARLOTTE ~1', 138.0000,1,   4,  41,   4,1.04502,  13.8034,1.10000,0.90000,1.10000,0.90000
120053,'CHRISTINE ~1', 138.0000,1,   4,  41,   4,1.03775,  13.7227,1.10000,0.90000,1.10000,0.90000
120054,'JOURDANTON~2', 138.0000,1,   4,  41,   4,1.04454,  14.4373,1.10000,0.90000,1.10000,0.90000
120055,'CHRISTINE ~2', 138.0000,1,   4,  41,   4,1.04499,  17.1805,1.10000,0.90000,1.10000,0.90000
120056,'PLEASANTON~2', 138.0000,1,   4,  41,   4,1.04206,  10.7451,1.10000,0.90000,1.10000,0.90000
120057,'CAMPBELLTO~1', 138.0000,1,   6,  61,   6,1.04333,   9.3947,1.10000,0.90000,1.10000,0.90000
120058,'BIGFOOT 1 1 ', 138.0000,1,   4,  41,   4,1.03866,   9.2402,1.10000,0.90000,1.10000,0.90000
120059,'LYTLE 1 1   ', 138.0000,1,   4,  41,   4,1.03899,   9.5225,1.10000,0.90000,1.10000,0.90000
120060,'CHARLOTTE ~2', 138.0000,1,   4,  41,   4,1.04535,  13.0162,1.10000,0.90000,1.10000,0.90000
120061,'PLEASANTON~3', 138.0000,1,   4,  41,   4,1.04254,   9.3078,1.10000,0.90000,1.10000,0.90000
120062,'CHARLOTTE ~3', 138.0000,1,   4,  41,   4,1.04283,  17.3981,1.10000,0.90000,1.10000,0.90000
120063,'WHITSETT 1 1', 138.0000,1,   4,  41,   4,1.04259,  17.9163,1.10000,0.90000,1.10000,0.90000
120064,'D HANIS 2 1 ', 138.0000,1,   6,  61,   6,1.04400,   8.7635,1.10000,0.90000,1.10000,0.90000
120065,'CHRISTINE ~3', 138.0000,1,   4,  41,   4,1.04242,  17.8535,1.10000,0.90000,1.10000,0.90000
120066,'LYTLE 2 1   ', 138.0000,1,   4,  41,   4,1.02768,   6.1686,1.10000,0.90000,1.10000,0.90000
120067,'PEARSALL 4 1', 138.0000,1,   4,  41,   4,1.04215,  11.7073,1.10000,0.90000,1.10000,0.90000
120068,'BATESVILLE~3', 138.0000,1,   4,  41,   4,1.04823,  10.9763,1.10000,0.90000,1.10000,0.90000
120069,'HONDO 4 1   ', 138.0000,1,   6,  61,   6,1.04445,   9.2600,1.10000,0.90000,1.10000,0.90000
120070,'HONDO 5 1   ', 138.0000,1,   6,  61,   6,1.04462,   7.7891,1.10000,0.90000,1.10000,0.90000
120071,'DILLEY 4 1  ', 138.0000,1,   4,  41,   4,1.04696,  12.3503,1.10000,0.90000,1.10000,0.90000
120072,'YANCEY 4 1  ', 138.0000,1,   6,  61,   6,1.04886,   9.3048,1.10000,0.90000,1.10000,0.90000
120073,'BIGFOOT 2 1 ', 138.0000,1,   4,  41,   4,1.04165,  11.2466,1.10000,0.90000,1.10000,0.90000
120074,'KENDALIA 1 1', 138.0000,1,   6,  61,   6,1.02955,   1.2604,1.10000,0.90000,1.10000,0.90000
120075,'DOSS 1 1    ', 138.0000,1,   3,  31,   3,1.03614,   2.7894,1.10000,0.90000,1.10000,0.90000
120076,'WILLOW CIT~1', 138.0000,1,   3,  31,   3,1.03892,   0.2833,1.10000,0.90000,1.10000,0.90000
120077,'FREDERICKS~1', 138.0000,1,   3,  31,   3,1.03512,   1.9439,1.10000,0.90000,1.10000,0.90000
120078,'FREDERICKS~3', 138.0000,1,   3,  31,   3,1.03550,   0.9301,1.10000,0.90000,1.10000,0.90000
120079,'FREDERICKS~4', 138.0000,1,   3,  31,   3,1.03472,   2.1929,1.10000,0.90000,1.10000,0.90000
120080,'FREDERICKS~5', 138.0000,1,   3,  31,   3,1.03291,   1.4235,1.10000,0.90000,1.10000,0.90000
120081,'STONEWALL ~1', 138.0000,1,   6,  61,   6,1.03294,   1.6435,1.10000,0.90000,1.10000,0.90000
120082,'COMFORT 1 1 ', 138.0000,1,   6,  61,   6,1.03150,   1.8231,1.10000,0.90000,1.10000,0.90000
120083,'BOERNE 1 1  ', 138.0000,1,   6,  61,   6,1.02833,   2.0470,1.10000,0.90000,1.10000,0.90000
120084,'BOERNE 2 1  ', 138.0000,1,   6,  61,   6,1.02894,   1.8321,1.10000,0.90000,1.10000,0.90000
120085,'BERGHEIM 1 1', 138.0000,1,   6,  61,   6,1.02320,   0.6023,1.10000,0.90000,1.10000,0.90000
120086,'BOERNE 3 1  ', 138.0000,1,   6,  61,   6,1.02632,   2.1931,1.10000,0.90000,1.10000,0.90000
120087,'FREDERICKS~6', 138.0000,1,   3,  31,   3,1.03611,   2.0769,1.10000,0.90000,1.10000,0.90000
120088,'DOSS 2 1    ', 138.0000,1,   3,  31,   3,1.03579,   2.7969,1.10000,0.90000,1.10000,0.90000
120089,'FREDERICKS~7', 138.0000,1,   3,  31,   3,1.03338,   1.3375,1.10000,0.90000,1.10000,0.90000
120090,'FREDERICKS~8', 138.0000,1,   3,  31,   3,1.03591,   2.1872,1.10000,0.90000,1.10000,0.90000
120091,'KERRVILLE ~1', 138.0000,1,   3,  31,   3,1.03300,   3.1735,1.10000,0.90000,1.10000,0.90000
120092,'COMFORT 2 1 ', 138.0000,1,   6,  61,   6,1.02936,   1.9516,1.10000,0.90000,1.10000,0.90000
120093,'INGRAM 1 1  ', 138.0000,1,   3,  31,   3,1.03823,   5.4197,1.10000,0.90000,1.10000,0.90000
120094,'HARPER 2 1  ', 138.0000,1,   3,  31,   3,1.03896,   5.4736,1.10000,0.90000,1.10000,0.90000
120095,'HARPER 3 1  ', 138.0000,1,   3,  31,   3,1.03873,   5.2193,1.10000,0.90000,1.10000,0.90000
120096,'INGRAM 2 1  ', 138.0000,1,   3,  31,   3,1.03999,   5.7836,1.10000,0.90000,1.10000,0.90000
120097,'KERRVILLE ~2', 138.0000,1,   3,  31,   3,1.03343,   2.9135,1.10000,0.90000,1.10000,0.90000
120098,'HUNT 1 1    ', 138.0000,1,   3,  31,   3,1.04469,   7.7454,1.10000,0.90000,1.10000,0.90000
120099,'HUNT 2 1    ', 138.0000,1,   3,  31,   3,1.04294,   7.3005,1.10000,0.90000,1.10000,0.90000
120100,'INGRAM 3 1  ', 138.0000,1,   3,  31,   3,1.04497,   7.1803,1.10000,0.90000,1.10000,0.90000
120101,'INGRAM 4 1  ', 138.0000,1,   3,  31,   3,1.04437,   6.6260,1.10000,0.90000,1.10000,0.90000
120103,'MEDINA 1 1  ', 138.0000,1,   6,  61,   6,1.04396,   6.0805,1.10000,0.90000,1.10000,0.90000
120104,'BANDERA 1 1 ', 138.0000,1,   6,  61,   6,1.03575,   4.0283,1.10000,0.90000,1.10000,0.90000
120105,'VANDERPOOL~1', 138.0000,1,   3,  31,   3,1.04857,   7.3840,1.10000,0.90000,1.10000,0.90000
120106,'BANDERA 2 1 ', 138.0000,1,   6,  61,   6,1.03817,   4.6481,1.10000,0.90000,1.10000,0.90000
120107,'HONDO 6 1   ', 138.0000,1,   6,  61,   6,1.04102,   5.4725,1.10000,0.90000,1.10000,0.90000
120108,'TARPLEY 1 1 ', 138.0000,1,   6,  61,   6,1.04806,   7.0474,1.10000,0.90000,1.10000,0.90000
120109,'COMFORT 3 1 ', 138.0000,1,   6,  61,   6,1.03057,   2.2497,1.10000,0.90000,1.10000,0.90000
120110,'COMFORT 4 1 ', 138.0000,1,   6,  61,   6,1.02954,   1.9511,1.10000,0.90000,1.10000,0.90000
120111,'PIPE CREEK~1', 138.0000,1,   6,  61,   6,1.03259,   2.9794,1.10000,0.90000,1.10000,0.90000
120112,'PIPE CREEK~2', 138.0000,1,   6,  61,   6,1.03138,   2.1860,1.10000,0.90000,1.10000,0.90000
120113,'PIPE CREEK~3', 138.0000,1,   6,  61,   6,1.02933,   2.6327,1.10000,0.90000,1.10000,0.90000
120114,'BANDERA 3 1 ', 138.0000,1,   6,  61,   6,1.03766,   4.6422,1.10000,0.90000,1.10000,0.90000
120115,'MICO 1 1    ', 138.0000,1,   6,  61,   6,1.02836,   2.3527,1.10000,0.90000,1.10000,0.90000
120116,'MOUNTAIN H~1', 138.0000,1,   3,  31,   3,1.04449,   8.8821,1.10000,0.90000,1.10000,0.90000
120117,'MOUNTAIN H~2', 138.0000,1,   3,  31,   3,1.04555,   7.8106,1.10000,0.90000,1.10000,0.90000
120118,'CENTER POI~1', 138.0000,1,   3,  31,   3,1.03333,   3.3683,1.10000,0.90000,1.10000,0.90000
120119,'MOUNTAIN H~3', 138.0000,1,   3,  31,   3,1.04281,   8.6579,1.10000,0.90000,1.10000,0.90000
120120,'KERRVILLE ~3', 138.0000,1,   3,  31,   3,1.03448,   4.0270,1.10000,0.90000,1.10000,0.90000
120121,'UTOPIA 1 1  ', 138.0000,1,   6,  61,   6,1.04991,   7.3460,1.10000,0.90000,1.10000,0.90000
120122,'HONDO 7 1   ', 138.0000,1,   6,  61,   6,1.04453,   7.0026,1.10000,0.90000,1.10000,0.90000
120123,'MEDINA 2 1  ', 138.0000,1,   6,  61,   6,1.04753,   6.5269,1.10000,0.90000,1.10000,0.90000
120124,'HARPER 4 1  ', 138.0000,1,   3,  31,   3,1.03757,   4.2539,1.10000,0.90000,1.10000,0.90000
120125,'TARPLEY 2 1 ', 138.0000,1,   6,  61,   6,1.04903,   7.0313,1.10000,0.90000,1.10000,0.90000
120126,'SABINAL 2 1 ', 138.0000,1,   6,  61,   6,1.04308,   9.7123,1.10000,0.90000,1.10000,0.90000
120127,'COMFORT 5 1 ', 138.0000,1,   6,  61,   6,1.02992,   1.9636,1.10000,0.90000,1.10000,0.90000
120128,'INGRAM 5 1  ', 138.0000,1,   3,  31,   3,1.04041,   6.1107,1.10000,0.90000,1.10000,0.90000
120129,'HONDO 8 1   ', 138.0000,1,   6,  61,   6,1.04446,   6.5568,1.10000,0.90000,1.10000,0.90000
120130,'LA VERNIA ~1', 138.0000,1,   6,  61,   6,1.03582,   5.0269,1.10000,0.90000,1.10000,0.90000
120131,'ADKINS 1 1  ', 138.0000,1,   6,  61,   6,1.03335,   6.2327,1.10000,0.90000,1.10000,0.90000
120132,'ADKINS 2 1  ', 138.0000,1,   6,  61,   6,1.03400,   5.3508,1.10000,0.90000,1.10000,0.90000
120133,'SUTHERLAND~1', 138.0000,1,   6,  61,   6,1.02970,   5.6453,1.10000,0.90000,1.10000,0.90000
120134,'STOCKDALE ~1', 138.0000,1,   6,  61,   6,1.03969,   5.0659,1.10000,0.90000,1.10000,0.90000
120135,'ELMENDORF ~1', 138.0000,1,   6,  61,   6,1.03163,   6.4167,1.10000,0.90000,1.10000,0.90000
120136,'FLORESVILL~1', 138.0000,1,   6,  61,   6,1.03141,   6.3350,1.10000,0.90000,1.10000,0.90000
120137,'POTH 1 1    ', 138.0000,1,   6,  61,   6,1.03243,   7.0988,1.10000,0.90000,1.10000,0.90000
120138,'HOBSON 1 1  ', 138.0000,1,   6,  61,   6,1.03852,   9.6530,1.10000,0.90000,1.10000,0.90000
120139,'POTH 2 1    ', 138.0000,1,   6,  61,   6,1.03536,   8.4469,1.10000,0.90000,1.10000,0.90000
120140,'STOCKDALE ~2', 138.0000,1,   6,  61,   6,1.03923,   6.1966,1.10000,0.90000,1.10000,0.90000
120141,'HOBSON 2 1  ', 138.0000,1,   6,  61,   6,1.03970,   9.4299,1.10000,0.90000,1.10000,0.90000
120142,'KARNES CIT~1', 138.0000,1,   6,  61,   6,1.04121,  11.6781,1.10000,0.90000,1.10000,0.90000
120143,'FALLS CITY~2', 138.0000,1,   6,  61,   6,1.03925,   9.5470,1.10000,0.90000,1.10000,0.90000
120144,'FALLS CITY~3', 138.0000,1,   6,  61,   6,1.03506,   8.2614,1.10000,0.90000,1.10000,0.90000
120145,'FLORESVILL~2', 138.0000,1,   6,  61,   6,1.03117,   6.2987,1.10000,0.90000,1.10000,0.90000
120146,'SAINT HEDW~1', 138.0000,1,   6,  61,   6,1.02567,   3.4522,1.10000,0.90000,1.10000,0.90000
120147,'BOERNE 4 1  ', 138.0000,1,   6,  61,   6,1.02628,   2.7399,1.10000,0.90000,1.10000,0.90000
120148,'BOERNE 5 1  ', 345.0000,1,   6,  61,   6,1.03387,   6.0216,1.10000,0.90000,1.10000,0.90000
120149,'BOERNE 5 2  ', 138.0000,1,   6,  61,   6,1.03109,   3.7460,1.10000,0.90000,1.10000,0.90000
120150,'BOERNE 6 1  ', 138.0000,1,   6,  61,   6,1.02330,   2.5942,1.10000,0.90000,1.10000,0.90000
120151,'KERRVILLE ~4', 345.0000,1,   3,  31,   3,1.03709,   7.7520,1.10000,0.90000,1.10000,0.90000
120152,'KERRVILLE ~5', 138.0000,1,   3,  31,   3,1.03467,   3.8945,1.10000,0.90000,1.10000,0.90000
120153,'KERRVILLE ~6', 138.0000,1,   3,  31,   3,1.03243,   3.1880,1.10000,0.90000,1.10000,0.90000
120154,'BOERNE 7 1  ', 138.0000,1,   6,  61,   6,1.02945,   3.1617,1.10000,0.90000,1.10000,0.90000
120155,'HARPER 5 1  ', 138.0000,1,   3,  31,   3,1.03860,   5.3096,1.10000,0.90000,1.10000,0.90000
120156,'KERRVILLE ~7', 138.0000,1,   3,  31,   3,1.03490,   3.2545,1.10000,0.90000,1.10000,0.90000
120157,'FREDERICKS~9', 138.0000,1,   3,  31,   3,1.03467,   1.2806,1.10000,0.90000,1.10000,0.90000
120158,'FREDERICK~10', 138.0000,1,   3,  31,   3,1.03400,   1.2606,1.10000,0.90000,1.10000,0.90000
120159,'FREDERICKS~2', 138.0000,1,   3,  31,   3,1.03351,   1.3099,1.10000,0.90000,1.10000,0.90000
120160,'INGRAM 6 1  ', 138.0000,1,   3,  31,   3,1.03562,   4.6705,1.10000,0.90000,1.10000,0.90000
120161,'KERRVILLE ~8', 138.0000,1,   3,  31,   3,1.03457,   4.0671,1.10000,0.90000,1.10000,0.90000
120162,'KERRVILLE ~9', 138.0000,1,   3,  31,   3,1.03293,   3.4329,1.10000,0.90000,1.10000,0.90000
120163,'KERRVILLE~10', 138.0000,1,   3,  31,   3,1.03310,   3.3616,1.10000,0.90000,1.10000,0.90000
120164,'COMFORT 6 1 ', 138.0000,1,   6,  61,   6,1.03103,   2.3789,1.10000,0.90000,1.10000,0.90000
120165,'COMFORT 7 1 ', 138.0000,1,   6,  61,   6,1.03069,   2.0275,1.10000,0.90000,1.10000,0.90000
120166,'BERGHEIM 2 1', 138.0000,1,   6,  61,   6,1.02576,   1.4055,1.10000,0.90000,1.10000,0.90000
120167,'BOERNE 8 1  ', 138.0000,1,   6,  61,   6,1.02595,   1.6334,1.10000,0.90000,1.10000,0.90000
120168,'BANDERA 4 1 ', 138.0000,1,   6,  61,   6,1.03331,   3.2565,1.10000,0.90000,1.10000,0.90000
120169,'BANDERA 5 1 ', 138.0000,1,   6,  61,   6,1.03310,   3.1572,1.10000,0.90000,1.10000,0.90000
120170,'PIPE CREEK~4', 138.0000,1,   6,  61,   6,1.03221,   2.7892,1.10000,0.90000,1.10000,0.90000
120171,'PIPE CREEK~5', 138.0000,1,   6,  61,   6,1.03329,   3.3527,1.10000,0.90000,1.10000,0.90000
120172,'MICO 2 1    ', 138.0000,1,   6,  61,   6,1.03185,   2.8932,1.10000,0.90000,1.10000,0.90000
120173,'MEDINA 3 1  ', 138.0000,1,   6,  61,   6,1.04367,   5.7677,1.10000,0.90000,1.10000,0.90000
120174,'NATALIA 2 1 ', 138.0000,1,   6,  61,   6,1.02780,   6.3219,1.10000,0.90000,1.10000,0.90000
120175,'PEARSALL 5 1', 138.0000,1,   4,  41,   4,1.04183,  11.9002,1.10000,0.90000,1.10000,0.90000
120176,'DILLEY 5 1  ', 138.0000,1,   4,  41,   4,1.04518,  12.5898,1.10000,0.90000,1.10000,0.90000
120177,'DEVINE 4 1  ', 138.0000,1,   6,  61,   6,1.03167,   7.8590,1.10000,0.90000,1.10000,0.90000
120178,'D HANIS 3 1 ', 138.0000,1,   6,  61,   6,1.04355,   9.1801,1.10000,0.90000,1.10000,0.90000
120179,'HONDO 9 1   ', 138.0000,1,   6,  61,   6,1.04331,   8.9972,1.10000,0.90000,1.10000,0.90000
120180,'CASTROVILL~2', 138.0000,1,   6,  61,   6,1.02537,   5.6813,1.10000,0.90000,1.10000,0.90000
120181,'NATALIA 3 1 ', 138.0000,1,   6,  61,   6,1.02943,   6.8350,1.10000,0.90000,1.10000,0.90000
120182,'MOORE 3 1   ', 138.0000,1,   4,  41,   4,1.04010,  10.2726,1.10000,0.90000,1.10000,0.90000
120183,'POTEET 4 1  ', 138.0000,1,   4,  41,   4,1.03948,   9.3483,1.10000,0.90000,1.10000,0.90000
120184,'POTEET 5 1  ', 138.0000,1,   4,  41,   4,1.04090,   9.2815,1.10000,0.90000,1.10000,0.90000
120185,'LEMING 4 1  ', 138.0000,1,   6,  61,   6,1.04157,  10.4910,1.10000,0.90000,1.10000,0.90000
120186,'PLEASANTON~4', 138.0000,1,   4,  41,   4,1.04493,  10.8414,1.10000,0.90000,1.10000,0.90000
120187,'PLEASANTON~5', 138.0000,1,   4,  41,   4,1.04315,  10.7012,1.10000,0.90000,1.10000,0.90000
120188,'CHARLOTTE ~4', 138.0000,1,   4,  41,   4,1.04438,  12.9462,1.10000,0.90000,1.10000,0.90000
120189,'CASTROVILL~3', 138.0000,1,   6,  61,   6,1.02562,   5.8078,1.10000,0.90000,1.10000,0.90000
120190,'RUNGE 1 1   ', 138.0000,1,   6,  61,   6,1.04025,   9.7007,1.10000,0.90000,1.10000,0.90000
120191,'KENEDY 1 1  ', 138.0000,1,   6,  61,   6,1.04498,  13.3967,1.10000,0.90000,1.10000,0.90000
120192,'RUNGE 2 1   ', 138.0000,1,   6,  61,   6,1.04368,  13.5397,1.10000,0.90000,1.10000,0.90000
120193,'RUNGE 3 1   ', 138.0000,1,   6,  61,   6,1.04236,  16.4231,1.10000,0.90000,1.10000,0.90000
120194,'PAWNEE 2 1  ', 138.0000,1,   4,  41,   4,1.04480,  15.0826,1.10000,0.90000,1.10000,0.90000
120195,'KENEDY 2 1  ', 138.0000,1,   6,  61,   6,1.04548,  13.8407,1.10000,0.90000,1.10000,0.90000
120196,'NORDHEIM 1 1', 138.0000,1,   6,  61,   6,1.04337,  14.3563,1.10000,0.90000,1.10000,0.90000
120197,'FLORESVILL~3', 138.0000,1,   6,  61,   6,1.03049,   6.0667,1.10000,0.90000,1.10000,0.90000
120198,'HOBSON 3 1  ', 345.0000,1,   6,  61,   6,1.04239,  15.0487,1.10000,0.90000,1.10000,0.90000
120199,'HOBSON 3 2  ', 138.0000,1,   6,  61,   6,1.04391,  12.7333,1.10000,0.90000,1.10000,0.90000
120200,'HELOTES 1 1 ',  69.0000,1,   6,  61,   6,1.01598,  -1.7690,1.10000,0.90000,1.10000,0.90000
120201,'HELOTES 2 1 ',  69.0000,1,   6,  61,   6,1.01997,  -2.4358,1.10000,0.90000,1.10000,0.90000
120202,'BOERNE 9 1  ',  69.0000,1,   6,  61,   6,1.02483,  -1.9652,1.10000,0.90000,1.10000,0.90000
120203,'HELOTES 3 1 ',  69.0000,1,   6,  61,   6,1.02193,  -2.2137,1.10000,0.90000,1.10000,0.90000
120204,'HELOTES 4 1 ',  69.0000,1,   6,  61,   6,1.01862,  -2.6566,1.10000,0.90000,1.10000,0.90000
120205,'HELOTES 5 1 ', 138.0000,1,   6,  61,   6,1.01072,  -0.0939,1.10000,0.90000,1.10000,0.90000
120206,'HELOTES 5 2 ',  69.0000,1,   6,  61,   6,1.01381,  -2.0270,1.10000,0.90000,1.10000,0.90000
120207,'HELOTES 5 3 ',  13.8000,1,   6,  61,   6,1.01212,  -0.9375,1.10000,0.90000,1.10000,0.90000
120208,'HELOTES 5 4 ',   1.0000,1,   6,  61,   6,1.01212,  -0.9375,1.10000,0.90000,1.10000,0.90000
120209,'HELOTES 6 1 ',  69.0000,1,   6,  61,   6,1.01338,  -2.4458,1.10000,0.90000,1.10000,0.90000
120210,'HELOTES 7 1 ',  69.0000,1,   6,  61,   6,1.02047,  -0.3684,1.10000,0.90000,1.10000,0.90000
120211,'BOERNE 10 1 ', 138.0000,1,   6,  61,   6,1.01979,   1.8728,1.10000,0.90000,1.10000,0.90000
120212,'BOERNE 10 2 ',  69.0000,1,   6,  61,   6,1.02285,  -1.1273,1.10000,0.90000,1.10000,0.90000
120213,'ELMENDORF~23',  69.0000,1,   6,  61,   6,1.02574,   3.2519,1.10000,0.90000,1.10000,0.90000
120214,'ELMENDORF~24',  69.0000,1,   6,  61,   6,1.02906,   3.3111,1.10000,0.90000,1.10000,0.90000
120215,'ELMENDORF~25',  69.0000,1,   6,  61,   6,1.02517,   2.4551,1.10000,0.90000,1.10000,0.90000
120216,'ELMENDORF~26',  69.0000,1,   6,  61,   6,1.02396,   3.0757,1.10000,0.90000,1.10000,0.90000
120217,'LEMING 5 1  ',  69.0000,1,   6,  61,   6,1.02255,   3.0512,1.10000,0.90000,1.10000,0.90000
120218,'ELMENDORF~27',  69.0000,1,   6,  61,   6,1.02378,   3.1798,1.10000,0.90000,1.10000,0.90000
120219,'VON ORMY 1 1',  69.0000,1,   6,  61,   6,1.03628,  -1.2984,1.10000,0.90000,1.10000,0.90000
120220,'ELMENDORF~28',  69.0000,1,   6,  61,   6,1.02589,   3.0628,1.10000,0.90000,1.10000,0.90000
120221,'VON ORMY 2 1',  69.0000,1,   6,  61,   6,1.04833,  -1.9497,1.10000,0.90000,1.10000,0.90000
120222,'VON ORMY 3 1', 138.0000,1,   6,  61,   6,1.02695,   5.4644,1.10000,0.90000,1.10000,0.90000
120223,'VON ORMY 3 2',  69.0000,1,   6,  61,   6,1.02650,   3.5061,1.10000,0.90000,1.10000,0.90000
120224,'VON ORMY 4 1',  69.0000,1,   6,  61,   6,1.02502,   3.0244,1.10000,0.90000,1.10000,0.90000
120225,'UNIVERSAL ~1',  69.0000,1,   6,  61,   6,0.99792,  -1.8925,1.10000,0.90000,1.10000,0.90000
120226,'SAN ANTONI~1',  69.0000,1,   6,  61,   6,1.00754,  -0.9332,1.10000,0.90000,1.10000,0.90000
120227,'UNIVERSAL~15', 138.0000,1,   6,  61,   6,1.00698,   0.0032,1.10000,0.90000,1.10000,0.90000
120228,'UNIVERSAL~16',  69.0000,1,   6,  61,   6,0.99852,  -2.3648,1.10000,0.90000,1.10000,0.90000
120229,'UNIVERSAL~17',  69.0000,1,   6,  61,   6,0.99454,  -2.3589,1.10000,0.90000,1.10000,0.90000
120230,'SAN ANTON~15',  69.0000,1,   6,  61,   6,1.00497,  -2.6514,1.10000,0.90000,1.10000,0.90000
120231,'SAN ANTON~30',  69.0000,1,   6,  61,   6,1.00505,  -1.9188,1.10000,0.90000,1.10000,0.90000
120232,'SAN ANTON~46',  69.0000,1,   6,  61,   6,1.00992,  -0.6781,1.10000,0.90000,1.10000,0.90000
120233,'UNIVERSAL~18',  69.0000,1,   6,  61,   6,0.99907,  -2.6355,1.10000,0.90000,1.10000,0.90000
120234,'UNIVERSAL~19',  69.0000,1,   6,  61,   6,0.99922,  -1.9039,1.10000,0.90000,1.10000,0.90000
120235,'UNIVERSAL~20', 138.0000,1,   6,  61,   6,1.00811,   1.5606,1.10000,0.90000,1.10000,0.90000
120236,'UNIVERSAL~21',  69.0000,1,   6,  61,   6,1.00663,  -1.4403,1.10000,0.90000,1.10000,0.90000
120237,'UNIVERSAL~22',  69.0000,1,   6,  61,   6,0.99766,  -2.4958,1.10000,0.90000,1.10000,0.90000
120238,'UNIVERSAL~23',  69.0000,1,   6,  61,   6,1.01097,  -1.6669,1.10000,0.90000,1.10000,0.90000
120239,'SAN ANTON~61', 138.0000,1,   6,  61,   6,1.00795,   0.2484,1.10000,0.90000,1.10000,0.90000
120240,'SAN ANTON~62',  69.0000,1,   6,  61,   6,1.00939,  -2.0161,1.10000,0.90000,1.10000,0.90000
120241,'SAN ANTON~73', 138.0000,1,   6,  61,   6,1.01535,   1.8940,1.10000,0.90000,1.10000,0.90000
120242,'SAN ANTON~74',  69.0000,1,   6,  61,   6,1.00922,  -0.6560,1.10000,0.90000,1.10000,0.90000
120243,'UNIVERSAL~24',  69.0000,1,   6,  61,   6,0.99497,  -2.2988,1.10000,0.90000,1.10000,0.90000
120244,'ATASCOSA 1 1',  69.0000,1,   6,  61,   6,1.01757,   1.1422,1.10000,0.90000,1.10000,0.90000
120245,'LACKLAND A~1', 138.0000,1,   6,  61,   6,1.02122,   4.2425,1.10000,0.90000,1.10000,0.90000
120246,'LACKLAND A~2',  69.0000,1,   6,  61,   6,1.01358,   1.5514,1.10000,0.90000,1.10000,0.90000
120247,'LACKLAND ~16',  69.0000,1,   6,  61,   6,1.00864,   0.9461,1.10000,0.90000,1.10000,0.90000
120248,'RIO MEDINA~4', 138.0000,1,   6,  61,   6,1.01897,   4.2550,1.10000,0.90000,1.10000,0.90000
120249,'RIO MEDINA~5',  69.0000,1,   6,  61,   6,1.01706,   1.6513,1.10000,0.90000,1.10000,0.90000
120250,'ATASCOSA 2 1',  69.0000,1,   6,  61,   6,1.01773,   0.7552,1.10000,0.90000,1.10000,0.90000
120251,'LACKLAND ~36',  69.0000,1,   6,  61,   6,1.01269,   1.4034,1.10000,0.90000,1.10000,0.90000
120252,'LACKLAND ~37', 138.0000,1,   6,  61,   6,1.01933,   3.9516,1.10000,0.90000,1.10000,0.90000
120253,'LACKLAND ~38',  69.0000,1,   6,  61,   6,1.01763,   1.5467,1.10000,0.90000,1.10000,0.90000
120254,'LACKLAND ~39',  69.0000,1,   6,  61,   6,1.01973,   1.3370,1.10000,0.90000,1.10000,0.90000
120255,'ATASCOSA 3 1',  69.0000,1,   6,  61,   6,1.01908,   0.3084,1.10000,0.90000,1.10000,0.90000
120256,'SOMERSET 2 1',  69.0000,1,   6,  61,   6,1.02377,  -0.3145,1.10000,0.90000,1.10000,0.90000
120257,'ATASCOSA 4 1',  69.0000,1,   6,  61,   6,1.01506,   1.5288,1.10000,0.90000,1.10000,0.90000
120258,'LACKLAND ~40', 138.0000,1,   6,  61,   6,1.02258,   3.6338,1.10000,0.90000,1.10000,0.90000
120259,'LACKLAND ~41',  69.0000,1,   6,  61,   6,1.02296,   1.5815,1.10000,0.90000,1.10000,0.90000
120260,'LACKLAND ~42', 138.0000,1,   6,  61,   6,1.02622,   3.7137,1.10000,0.90000,1.10000,0.90000
120261,'LACKLAND ~43',  69.0000,1,   6,  61,   6,1.02000,   1.3667,1.10000,0.90000,1.10000,0.90000
120262,'SAN ANTON~75',  69.0000,1,   6,  61,   6,1.01113,  -0.8307,1.10000,0.90000,1.10000,0.90000
120263,'SAN ANTON~76',  69.0000,1,   6,  61,   6,1.01659,  -0.2796,1.10000,0.90000,1.10000,0.90000
120264,'SAN ANTON~77',  69.0000,1,   6,  61,   6,1.01198,   0.5761,1.10000,0.90000,1.10000,0.90000
120265,'SAN ANTONI~2',  69.0000,1,   6,  61,   6,1.02319,  -1.3307,1.10000,0.90000,1.10000,0.90000
120266,'SAN ANTONI~3',  69.0000,1,   6,  61,   6,1.01144,  -1.0334,1.10000,0.90000,1.10000,0.90000
120267,'SAN ANTONI~4',  69.0000,1,   6,  61,   6,1.01383,  -0.3895,1.10000,0.90000,1.10000,0.90000
120268,'SAN ANTONI~5', 138.0000,1,   6,  61,   6,1.01733,   2.8002,1.10000,0.90000,1.10000,0.90000
120269,'SAN ANTONI~6',  69.0000,1,   6,  61,   6,1.01447,   0.7377,1.10000,0.90000,1.10000,0.90000
120270,'SAN ANTONI~7',  69.0000,1,   6,  61,   6,1.01331,  -0.1098,1.10000,0.90000,1.10000,0.90000
120271,'SAN ANTONI~8',  69.0000,1,   6,  61,   6,1.01062,  -1.6949,1.10000,0.90000,1.10000,0.90000
120272,'SAN ANTONI~9',  69.0000,1,   6,  61,   6,1.01541,  -1.4549,1.10000,0.90000,1.10000,0.90000
120273,'LACKLAND ~44',  69.0000,1,   6,  61,   6,1.02930,  -1.4969,1.10000,0.90000,1.10000,0.90000
120274,'SAN ANTON~10',  69.0000,1,   6,  61,   6,1.01255,  -0.2357,1.10000,0.90000,1.10000,0.90000
120275,'SAN ANTON~11', 138.0000,1,   6,  61,   6,1.01606,   2.4551,1.10000,0.90000,1.10000,0.90000
120276,'SAN ANTON~12',  69.0000,1,   6,  61,   6,1.01349,  -0.1761,1.10000,0.90000,1.10000,0.90000
120277,'SAN ANTON~13', 138.0000,1,   6,  61,   6,1.02325,  -0.8885,1.10000,0.90000,1.10000,0.90000
120278,'SAN ANTON~14',  69.0000,1,   6,  61,   6,1.01367,  -1.1115,1.10000,0.90000,1.10000,0.90000
120279,'LACKLAND ~45', 138.0000,1,   6,  61,   6,1.02631,   0.8223,1.10000,0.90000,1.10000,0.90000
120280,'LACKLAND ~46',  69.0000,1,   6,  61,   6,1.02276,  -0.8498,1.10000,0.90000,1.10000,0.90000
120281,'SAN ANTON~16',  69.0000,1,   6,  61,   6,1.02087,  -1.4391,1.10000,0.90000,1.10000,0.90000
120282,'SAN ANTON~17',  69.0000,1,   6,  61,   6,1.00311,  -1.3479,1.10000,0.90000,1.10000,0.90000
120283,'SAN ANTON~18',  69.0000,1,   6,  61,   6,1.00915,  -0.5616,1.10000,0.90000,1.10000,0.90000
120284,'SAN ANTON~19',  69.0000,1,   6,  61,   6,1.01150,   0.6695,1.10000,0.90000,1.10000,0.90000
120285,'SAN ANTON~20',  69.0000,1,   6,  61,   6,1.00056,  -1.4907,1.10000,0.90000,1.10000,0.90000
120286,'SAN ANTON~21',  69.0000,1,   6,  61,   6,1.03034,   1.0345,1.10000,0.90000,1.10000,0.90000
120287,'SAN ANTON~22', 138.0000,1,   6,  61,   6,1.01877,   3.2075,1.10000,0.90000,1.10000,0.90000
120288,'SAN ANTON~23',  69.0000,1,   6,  61,   6,1.01593,   0.1327,1.10000,0.90000,1.10000,0.90000
120289,'BULVERDE 1 1', 138.0000,1,   6,  61,   6,1.02099,  -0.3633,1.10000,0.90000,1.10000,0.90000
120290,'BULVERDE 1 2',  69.0000,1,   6,  61,   6,1.01800,  -1.9585,1.10000,0.90000,1.10000,0.90000
120291,'SPRING BRA~1',  69.0000,1,   6,  61,   6,1.01490,  -2.3769,1.10000,0.90000,1.10000,0.90000
120292,'SPRING BRA~2', 138.0000,1,   6,  61,   6,1.02069,  -0.9825,1.10000,0.90000,1.10000,0.90000
120293,'SPRING BRA~3',  69.0000,1,   6,  61,   6,1.02260,  -1.9563,1.10000,0.90000,1.10000,0.90000
120294,'SPRING BRA~4',  69.0000,1,   6,  61,   6,1.01761,  -2.1349,1.10000,0.90000,1.10000,0.90000
120295,'BULVERDE 2 1',  69.0000,1,   6,  61,   6,1.01514,  -2.5573,1.10000,0.90000,1.10000,0.90000
120296,'BULVERDE 3 1',  69.0000,1,   6,  61,   6,1.01523,  -2.7504,1.10000,0.90000,1.10000,0.90000
120297,'BULVERDE 4 1',  69.0000,1,   6,  61,   6,1.02068,  -1.6408,1.10000,0.90000,1.10000,0.90000
120298,'BULVERDE 5 1',  69.0000,1,   6,  61,   6,1.01690,  -2.0760,1.10000,0.90000,1.10000,0.90000
120299,'SPRING BRA~5',  69.0000,1,   6,  61,   6,1.02190,  -1.8959,1.10000,0.90000,1.10000,0.90000
120300,'HELOTES 8 1 ',  69.0000,1,   6,  61,   6,1.01826,  -2.7566,1.10000,0.90000,1.10000,0.90000
120301,'HELOTES 9 1 ',  69.0000,1,   6,  61,   6,1.01402,   0.5824,1.10000,0.90000,1.10000,0.90000
120302,'RIO MEDINA~6', 138.0000,1,   6,  61,   6,1.02349,   1.6781,1.10000,0.90000,1.10000,0.90000
120303,'RIO MEDINA~7',  69.0000,1,   6,  61,   6,1.02030,   0.6059,1.10000,0.90000,1.10000,0.90000
120304,'HELOTES 10 1',  69.0000,1,   6,  61,   6,1.02290,  -2.9673,1.10000,0.90000,1.10000,0.90000
120305,'SAN ANTON~24',  69.0000,1,   6,  61,   6,1.00444,  -1.7458,1.10000,0.90000,1.10000,0.90000
120306,'LACKLAND A~3',  69.0000,1,   6,  61,   6,1.01066,  -0.9514,1.10000,0.90000,1.10000,0.90000
120307,'LACKLAND A~4',  69.0000,1,   6,  61,   6,1.01340,  -0.6213,1.10000,0.90000,1.10000,0.90000
120308,'HELOTES 11 1',  69.0000,1,   6,  61,   6,1.01908,   0.1441,1.10000,0.90000,1.10000,0.90000
120309,'LACKLAND A~5', 138.0000,1,   6,  61,   6,1.01580,   3.1783,1.10000,0.90000,1.10000,0.90000
120310,'LACKLAND A~6',  69.0000,1,   6,  61,   6,1.01513,  -0.3008,1.10000,0.90000,1.10000,0.90000
120311,'SAN ANTON~25', 138.0000,1,   6,  61,   6,1.02702,  -0.1828,1.10000,0.90000,1.10000,0.90000
120312,'SAN ANTON~26',  69.0000,1,   6,  61,   6,1.00510,  -1.6229,1.10000,0.90000,1.10000,0.90000
120313,'SAN ANTON~27',  13.8000,1,   6,  61,   6,1.02025,  -0.6263,1.10000,0.90000,1.10000,0.90000
120314,'SAN ANTON~28',   1.0000,1,   6,  61,   6,1.02025,  -0.6263,1.10000,0.90000,1.10000,0.90000
120315,'HELOTES 12 1', 138.0000,1,   6,  61,   6,1.02707,   1.1326,1.10000,0.90000,1.10000,0.90000
120316,'HELOTES 12 2',  69.0000,1,   6,  61,   6,1.01764,  -0.1597,1.10000,0.90000,1.10000,0.90000
120317,'HELOTES 13 1', 138.0000,1,   6,  61,   6,1.02819,  -0.0796,1.10000,0.90000,1.10000,0.90000
120318,'HELOTES 13 2',  69.0000,1,   6,  61,   6,1.01947,  -2.6962,1.10000,0.90000,1.10000,0.90000
120319,'HELOTES 14 1', 138.0000,1,   6,  61,   6,1.03116,   0.3454,1.10000,0.90000,1.10000,0.90000
120320,'HELOTES 14 2',  69.0000,1,   6,  61,   6,1.01645,  -0.5317,1.10000,0.90000,1.10000,0.90000
120321,'HELOTES 15 1', 138.0000,1,   6,  61,   6,1.02384,   1.2933,1.10000,0.90000,1.10000,0.90000
120322,'HELOTES 15 2',  69.0000,1,   6,  61,   6,1.01698,  -0.1240,1.10000,0.90000,1.10000,0.90000
120323,'LACKLAND A~7',  69.0000,1,   6,  61,   6,1.01542,  -0.9428,1.10000,0.90000,1.10000,0.90000
120324,'SAN ANTON~29',  69.0000,1,   6,  61,   6,1.01179,   0.6543,1.10000,0.90000,1.10000,0.90000
120325,'SAN ANTON~31',  69.0000,1,   6,  61,   6,1.01364,  -0.0079,1.10000,0.90000,1.10000,0.90000
120326,'SAN ANTON~32', 138.0000,1,   6,  61,   6,1.02518,   4.7366,1.10000,0.90000,1.10000,0.90000
120327,'SAN ANTON~33',  69.0000,1,   6,  61,   6,1.02033,   1.8267,1.10000,0.90000,1.10000,0.90000
120328,'SAN ANTON~34', 138.0000,1,   6,  61,   6,1.02494,   4.3053,1.10000,0.90000,1.10000,0.90000
120329,'SAN ANTON~35',  69.0000,1,   6,  61,   6,1.02014,   1.0667,1.10000,0.90000,1.10000,0.90000
120330,'ELMENDORF~29', 138.0000,1,   6,  61,   6,1.02811,   5.3748,1.10000,0.90000,1.10000,0.90000
120331,'ELMENDORF~30',  69.0000,1,   6,  61,   6,1.02385,   2.3330,1.10000,0.90000,1.10000,0.90000
120332,'CONVERSE 1 1',  69.0000,1,   6,  61,   6,1.02006,   1.3068,1.10000,0.90000,1.10000,0.90000
120333,'SAN ANTON~36',  69.0000,1,   6,  61,   6,1.01535,   1.1494,1.10000,0.90000,1.10000,0.90000
120334,'SAN ANTON~37',  69.0000,1,   6,  61,   6,1.01794,   1.4920,1.10000,0.90000,1.10000,0.90000
120335,'ELMENDORF~31',  69.0000,1,   6,  61,   6,1.02319,   2.0039,1.10000,0.90000,1.10000,0.90000
120336,'SAN ANTON~38', 138.0000,1,   6,  61,   6,1.02484,   4.6041,1.10000,0.90000,1.10000,0.90000
120337,'SAN ANTON~39',  69.0000,1,   6,  61,   6,1.02391,   2.8014,1.10000,0.90000,1.10000,0.90000
120338,'CONVERSE 2 1', 138.0000,1,   6,  61,   6,1.01654,   2.7063,1.10000,0.90000,1.10000,0.90000
120339,'CONVERSE 2 2',  69.0000,1,   6,  61,   6,1.01421,  -0.3376,1.10000,0.90000,1.10000,0.90000
120340,'SAN ANTON~40', 138.0000,1,   6,  61,   6,1.02002,   3.5654,1.10000,0.90000,1.10000,0.90000
120341,'SAN ANTON~41',  69.0000,1,   6,  61,   6,1.01338,   0.4691,1.10000,0.90000,1.10000,0.90000
120342,'SAN ANTON~42',  69.0000,1,   6,  61,   6,1.01476,   0.0489,1.10000,0.90000,1.10000,0.90000
120343,'ADKINS 3 1  ',  69.0000,1,   6,  61,   6,1.01490,  -0.3398,1.10000,0.90000,1.10000,0.90000
120344,'SAINT HEDW~2',  69.0000,1,   6,  61,   6,1.01219,  -1.6475,1.10000,0.90000,1.10000,0.90000
120345,'ADKINS 4 1  ',  69.0000,1,   6,  61,   6,1.01457,  -1.2443,1.10000,0.90000,1.10000,0.90000
120346,'LA VERNIA ~2',  69.0000,1,   6,  61,   6,1.03090,  -4.1316,1.10000,0.90000,1.10000,0.90000
120347,'SAINT HEDW~3',  69.0000,1,   6,  61,   6,1.01766,  -2.2138,1.10000,0.90000,1.10000,0.90000
120348,'ADKINS 5 1  ',  69.0000,1,   6,  61,   6,1.01797,   0.5212,1.10000,0.90000,1.10000,0.90000
120349,'SAINT HEDW~4',  69.0000,1,   6,  61,   6,1.00974,  -1.0063,1.10000,0.90000,1.10000,0.90000
120350,'SUTHERLAND~2',  69.0000,1,   6,  61,   6,1.03575,  -5.3229,1.10000,0.90000,1.10000,0.90000
120351,'BULVERDE 6 1', 345.0000,1,   6,  61,   6,1.03360,   6.3181,1.10000,0.90000,1.10000,0.90000
120352,'BULVERDE 6 2', 138.0000,1,   6,  61,   6,1.02604,   3.4666,1.10000,0.90000,1.10000,0.90000
120353,'BULVERDE 6 3',  69.0000,1,   6,  61,   6,1.04116,  -3.0013,1.10000,0.90000,1.10000,0.90000
120354,'BULVERDE 6 4',  13.8000,1,   6,  61,   6,1.03071,   1.1889,1.10000,0.90000,1.10000,0.90000
120355,'BULVERDE 6 5',   1.0000,1,   6,  61,   6,1.03071,   1.1889,1.10000,0.90000,1.10000,0.90000
120356,'BULVERDE 7 1', 138.0000,1,   6,  61,   6,1.01780,   2.0273,1.10000,0.90000,1.10000,0.90000
120357,'BULVERDE 7 2',  69.0000,1,   6,  61,   6,1.01882,  -3.1637,1.10000,0.90000,1.10000,0.90000
120358,'BULVERDE 7 3',  18.0000,1,   6,  61,   6,1.01779,   0.4420,1.10000,0.90000,1.10000,0.90000
120359,'BULVERDE 7 4',   1.0000,1,   6,  61,   6,1.01779,   0.4420,1.10000,0.90000,1.10000,0.90000
120360,'BULVERDE 8 1',  69.0000,1,   6,  61,   6,1.01297,  -3.1111,1.10000,0.90000,1.10000,0.90000
120361,'BULVERDE 9 1',  69.0000,1,   6,  61,   6,1.04289,  -3.0685,1.10000,0.90000,1.10000,0.90000
120362,'BULVERDE 1~1',  69.0000,1,   6,  61,   6,1.03102,  -2.4214,1.10000,0.90000,1.10000,0.90000
120363,'SAN ANTON~43', 138.0000,1,   6,  61,   6,1.01682,   1.2020,1.10000,0.90000,1.10000,0.90000
120364,'SAN ANTON~44',  69.0000,1,   6,  61,   6,1.02455,  -1.7443,1.10000,0.90000,1.10000,0.90000
120365,'BULVERDE 1~2',  69.0000,1,   6,  61,   6,1.04307,  -3.8566,1.10000,0.90000,1.10000,0.90000
120366,'BULVERDE 1~3',  69.0000,1,   6,  61,   6,1.01822,  -2.1657,1.10000,0.90000,1.10000,0.90000
120367,'BULVERDE 1~4',  69.0000,1,   6,  61,   6,1.03143,  -3.5048,1.10000,0.90000,1.10000,0.90000
120368,'SAN ANTON~45',  69.0000,1,   6,  61,   6,1.00234,  -1.2991,1.10000,0.90000,1.10000,0.90000
120369,'SAN ANTON~47', 138.0000,1,   6,  61,   6,1.01176,   0.5377,1.10000,0.90000,1.10000,0.90000
120370,'SAN ANTON~48',  69.0000,1,   6,  61,   6,1.00873,  -0.8186,1.10000,0.90000,1.10000,0.90000
120371,'SAN ANTON~49', 138.0000,1,   6,  61,   6,1.02510,  -1.2377,1.10000,0.90000,1.10000,0.90000
120372,'SAN ANTON~50',  69.0000,1,   6,  61,   6,1.03794,  -2.7921,1.10000,0.90000,1.10000,0.90000
120373,'SAN ANTON~51',  69.0000,1,   6,  61,   6,1.00554,  -1.7255,1.10000,0.90000,1.10000,0.90000
120374,'SAN ANTON~52', 138.0000,1,   6,  61,   6,1.01070,   0.1308,1.10000,0.90000,1.10000,0.90000
120375,'SAN ANTON~53',  69.0000,1,   6,  61,   6,1.00582,  -1.4550,1.10000,0.90000,1.10000,0.90000
120376,'SAN ANTON~54',  69.0000,1,   6,  61,   6,1.01809,  -2.7997,1.10000,0.90000,1.10000,0.90000
120377,'HELOTES 16 1',  69.0000,1,   6,  61,   6,1.01624,  -2.7518,1.10000,0.90000,1.10000,0.90000
120378,'SAN ANTON~55',  69.0000,1,   6,  61,   6,1.01455,  -2.2898,1.10000,0.90000,1.10000,0.90000
120379,'SAN ANTON~56',  69.0000,1,   6,  61,   6,1.01148,  -1.4924,1.10000,0.90000,1.10000,0.90000
120380,'SAN ANTON~57', 138.0000,1,   6,  61,   6,1.01360,   0.7863,1.10000,0.90000,1.10000,0.90000
120381,'SAN ANTON~58',  69.0000,1,   6,  61,   6,1.01208,  -1.0085,1.10000,0.90000,1.10000,0.90000
120382,'SAN ANTON~59',  69.0000,1,   6,  61,   6,1.02653,  -3.0530,1.10000,0.90000,1.10000,0.90000
120383,'SAN ANTON~60',  69.0000,1,   6,  61,   6,1.04414,  -3.4745,1.10000,0.90000,1.10000,0.90000
120384,'SAN ANTON~63',  69.0000,1,   6,  61,   6,1.00966,  -0.9661,1.10000,0.90000,1.10000,0.90000
120385,'SAN ANTON~64',  69.0000,1,   6,  61,   6,1.01688,  -2.6053,1.10000,0.90000,1.10000,0.90000
120386,'SAN ANTON~65',  69.0000,1,   6,  61,   6,1.01022,  -0.9147,1.10000,0.90000,1.10000,0.90000
120387,'CONVERSE 3 1',  69.0000,1,   6,  61,   6,1.01379,  -2.2993,1.10000,0.90000,1.10000,0.90000
120388,'CONVERSE 4 1',  69.0000,1,   6,  61,   6,1.04270,  -2.3618,1.10000,0.90000,1.10000,0.90000
120389,'CONVERSE 5 1',  69.0000,1,   6,  61,   6,1.01392,  -0.7399,1.10000,0.90000,1.10000,0.90000
120390,'UNIVERSAL ~2', 138.0000,1,   6,  61,   6,1.01043,   1.1055,1.10000,0.90000,1.10000,0.90000
120391,'UNIVERSAL ~3',  69.0000,1,   6,  61,   6,1.00808,  -0.6637,1.10000,0.90000,1.10000,0.90000
120392,'CONVERSE 6 1',  69.0000,1,   6,  61,   6,1.02538,  -1.6959,1.10000,0.90000,1.10000,0.90000
120393,'SAN ANTON~66',  69.0000,1,   6,  61,   6,1.01530,  -1.4173,1.10000,0.90000,1.10000,0.90000
120394,'UNIVERSAL ~4',  69.0000,1,   6,  61,   6,1.01543,  -2.0996,1.10000,0.90000,1.10000,0.90000
120395,'CONVERSE 7 1',  69.0000,1,   6,  61,   6,1.01504,  -0.0940,1.10000,0.90000,1.10000,0.90000
120396,'CONVERSE 8 1', 138.0000,1,   6,  61,   6,1.01842,   0.3296,1.10000,0.90000,1.10000,0.90000
120397,'CONVERSE 8 2',  69.0000,1,   6,  61,   6,1.02008,  -1.8492,1.10000,0.90000,1.10000,0.90000
120398,'UNIVERSAL ~5', 138.0000,1,   6,  61,   6,1.00942,   0.2560,1.10000,0.90000,1.10000,0.90000
120399,'UNIVERSAL ~6',  69.0000,1,   6,  61,   6,1.01961,  -1.7233,1.10000,0.90000,1.10000,0.90000
120400,'LACKLAND A~8',  69.0000,1,   6,  61,   6,1.01795,  -0.3447,1.10000,0.90000,1.10000,0.90000
120401,'SAN ANTON~67', 138.0000,1,   6,  61,   6,1.03773,   1.8919,1.10000,0.90000,1.10000,0.90000
120402,'SAN ANTON~68',  69.0000,1,   6,  61,   6,1.02220,  -0.3904,1.10000,0.90000,1.10000,0.90000
120403,'LACKLAND A~9', 138.0000,1,   6,  61,   6,1.02952,   3.0282,1.10000,0.90000,1.10000,0.90000
120404,'LACKLAND ~10',  69.0000,1,   6,  61,   6,1.02649,   2.7927,1.10000,0.90000,1.10000,0.90000
120405,'SAN ANTON~69',  69.0000,1,   6,  61,   6,1.01917,   0.8673,1.10000,0.90000,1.10000,0.90000
120406,'LACKLAND ~11', 138.0000,1,   6,  61,   6,1.03445,   2.9607,1.10000,0.90000,1.10000,0.90000
120407,'LACKLAND ~12',  69.0000,1,   6,  61,   6,1.02336,   1.8409,1.10000,0.90000,1.10000,0.90000
120408,'LACKLAND ~13',  69.0000,1,   6,  61,   6,1.01644,   1.0387,1.10000,0.90000,1.10000,0.90000
120409,'SAN ANTON~70',  69.0000,1,   6,  61,   6,1.01790,   1.2040,1.10000,0.90000,1.10000,0.90000
120410,'ELMENDORF ~2',  69.0000,1,   6,  61,   6,1.02137,   2.1148,1.10000,0.90000,1.10000,0.90000
120411,'SAN ANTON~71', 138.0000,1,   6,  61,   6,1.04067,   1.9841,1.10000,0.90000,1.10000,0.90000
120412,'SAN ANTON~72',  69.0000,1,   6,  61,   6,1.02373,   0.9162,1.10000,0.90000,1.10000,0.90000
120413,'LACKLAND ~14',  69.0000,1,   6,  61,   6,1.01617,   0.9241,1.10000,0.90000,1.10000,0.90000
120414,'LACKLAND ~15',  69.0000,1,   6,  61,   6,1.01897,   1.7140,1.10000,0.90000,1.10000,0.90000
120415,'UNIVERSAL ~7', 345.0000,1,   6,  61,   6,1.03086,   8.9488,1.10000,0.90000,1.10000,0.90000
120416,'UNIVERSAL ~8', 138.0000,1,   6,  61,   6,1.01245,   2.6483,1.10000,0.90000,1.10000,0.90000
120417,'UNIVERSAL ~9',  69.0000,1,   6,  61,   6,1.00659,  -0.7474,1.10000,0.90000,1.10000,0.90000
120418,'UNIVERSAL~10', 138.0000,1,   6,  61,   6,1.00829,   1.5857,1.10000,0.90000,1.10000,0.90000
120419,'UNIVERSAL~11',  69.0000,1,   6,  61,   6,1.00596,  -0.9059,1.10000,0.90000,1.10000,0.90000
120420,'CIBOLO 1 1  ',  69.0000,1,   6,  61,   6,1.00559,  -1.3136,1.10000,0.90000,1.10000,0.90000
120421,'CIBOLO 2 1  ',  69.0000,1,   6,  61,   6,0.99784,  -1.4446,1.10000,0.90000,1.10000,0.90000
120422,'SCHERTZ 1 1 ',  69.0000,1,   6,  61,   6,1.00112,  -1.0863,1.10000,0.90000,1.10000,0.90000
120423,'UNIVERSAL~12',  69.0000,1,   6,  61,   6,1.00366,  -0.9821,1.10000,0.90000,1.10000,0.90000
120424,'CIBOLO 3 1  ',  69.0000,1,   6,  61,   6,1.00986,  -2.4334,1.10000,0.90000,1.10000,0.90000
120425,'CIBOLO 4 1  ',  69.0000,1,   6,  61,   6,1.01403,  -2.0183,1.10000,0.90000,1.10000,0.90000
120426,'UNIVERSAL~13',  69.0000,1,   6,  61,   6,1.00139,  -1.1948,1.10000,0.90000,1.10000,0.90000
120427,'CIBOLO 5 1  ', 138.0000,1,   6,  61,   6,1.00613,   1.7877,1.10000,0.90000,1.10000,0.90000
120428,'CIBOLO 5 2  ',  69.0000,1,   6,  61,   6,1.00297,  -0.8200,1.10000,0.90000,1.10000,0.90000
120429,'SCHERTZ 2 1 ',  69.0000,1,   6,  61,   6,1.00056,  -1.2642,1.10000,0.90000,1.10000,0.90000
120430,'CIBOLO 6 1  ',  69.0000,1,   6,  61,   6,0.99699,  -1.7923,1.10000,0.90000,1.10000,0.90000
120431,'CIBOLO 7 1  ',  69.0000,1,   6,  61,   6,0.99716,  -1.4824,1.10000,0.90000,1.10000,0.90000
120432,'UNIVERSAL~14',  69.0000,1,   6,  61,   6,1.00198,  -1.3616,1.10000,0.90000,1.10000,0.90000
120433,'LACKLAND ~17', 138.0000,1,   6,  61,   6,1.03435,   2.4103,1.10000,0.90000,1.10000,0.90000
120434,'LACKLAND ~18',  18.0000,2,   6,  61,   6,1.04000,   3.0616,1.10000,0.90000,1.10000,0.90000
120435,'LACKLAND ~19',  13.8000,1,   6,  61,   6,1.03435,   2.4103,1.10000,0.90000,1.10000,0.90000
120436,'LACKLAND ~20',  24.0000,2,   6,  61,   6,1.04000,   2.9475,1.10000,0.90000,1.10000,0.90000
120437,'ADKINS 6 1  ', 345.0000,1,   6,  61,   6,1.04000,  12.4867,1.10000,0.90000,1.10000,0.90000
120438,'ADKINS 6 2  ',  13.8000,2,   6,  61,   6,1.04390,  17.0559,1.10000,0.90000,1.10000,0.90000
120439,'ADKINS 6 3  ',  18.0000,2,   6,  61,   6,1.04311,  16.8429,1.10000,0.90000,1.10000,0.90000
120440,'ELMENDORF ~3', 345.0000,1,   6,  61,   6,1.04000,  11.7927,1.10000,0.90000,1.10000,0.90000
120441,'ELMENDORF ~4', 138.0000,1,   6,  61,   6,1.03183,   6.5955,1.10000,0.90000,1.10000,0.90000
120442,'ELMENDORF ~5',  22.0000,2,   6,  61,   6,1.04000,  12.5015,1.10000,0.90000,1.10000,0.90000
120443,'ELMENDORF ~6',  24.0000,2,   6,  61,   6,1.04000,  13.4566,1.10000,0.90000,1.10000,0.90000
120444,'ELMENDORF ~7',  18.0000,2,   6,  61,   6,1.03201,  15.1174,1.10000,0.90000,1.10000,0.90000
120445,'ELMENDORF ~8',  13.8000,2,   6,  61,   6,1.04000,  13.5182,1.10000,0.90000,1.10000,0.90000
120446,'ELMENDORF ~9',  13.8000,2,   6,  61,   6,1.03325,  13.2371,1.10000,0.90000,1.10000,0.90000
120447,'PEARSALL 6 1', 345.0000,1,   4,  41,   4,1.03986,  13.5804,1.10000,0.90000,1.10000,0.90000
120448,'PEARSALL 6 2', 138.0000,1,   4,  41,   4,1.04160,  12.1793,1.10000,0.90000,1.10000,0.90000
120449,'PEARSALL 6 3',  13.8000,2,   4,  41,   4,1.04000,  14.0760,1.10000,0.90000,1.10000,0.90000
120450,'PEARSALL 6 4',  13.8000,2,   4,  41,   4,1.04000,  12.4746,1.10000,0.90000,1.10000,0.90000
120451,'PEARSALL 6 5',  20.0000,2,   4,  41,   4,1.04000,  13.7117,1.10000,0.90000,1.10000,0.90000
120452,'PEARSALL 6 6',  18.0000,2,   4,  41,   4,1.04000,  13.7761,1.10000,0.90000,1.10000,0.90000
120453,'PEARSALL 6 7',  22.0000,2,   4,  41,   4,1.04000,  13.7463,1.10000,0.90000,1.10000,0.90000
120454,'PEARSALL 6 8',  13.8000,2,   4,  41,   4,1.04037,  12.4107,1.10000,0.90000,1.10000,0.90000
120455,'PEARSALL 6 9',  22.0000,2,   4,  41,   4,1.04000,  13.8655,1.10000,0.90000,1.10000,0.90000
120456,'PEARSALL 6~1',  13.8000,2,   4,  41,   4,1.04036,  12.3670,1.10000,0.90000,1.10000,0.90000
120457,'PEARSALL 6~2',  13.8000,2,   4,  41,   4,1.04000,  13.8247,1.10000,0.90000,1.10000,0.90000
120458,'PEARSALL 6~3',  13.8000,2,   4,  41,   4,1.04000,  12.4808,1.10000,0.90000,1.10000,0.90000
120459,'PEARSALL 6~4',  18.0000,2,   4,  41,   4,1.04025,  12.3541,1.10000,0.90000,1.10000,0.90000
120460,'PEARSALL 6~5',  13.8000,2,   4,  41,   4,1.04000,  13.8572,1.10000,0.90000,1.10000,0.90000
120461,'PEARSALL 6~6',  18.0000,2,   4,  41,   4,1.04065,  12.2759,1.10000,0.90000,1.10000,0.90000
120462,'ADKINS 7 1  ', 345.0000,1,   6,  61,   6,1.03999,  12.5891,1.10000,0.90000,1.10000,0.90000
120463,'ADKINS 7 2  ',  18.0000,2,   6,  61,   6,1.04285,  16.2309,1.10000,0.90000,1.10000,0.90000
120464,'ADKINS 7 3  ',  22.0000,1,   6,  61,   6,1.03999,  12.5891,1.10000,0.90000,1.10000,0.90000
120466,'CHRISTINE ~4', 138.0000,1,   4,  41,   4,1.04200,  17.9793,1.10000,0.90000,1.10000,0.90000
120467,'CHRISTINE ~5',  20.0000,2,   4,  41,   4,1.03742,  19.2994,1.10000,0.90000,1.10000,0.90000
120468,'ADKINS 8 1  ', 345.0000,1,   6,  61,   6,1.04000,  12.6757,1.10000,0.90000,1.10000,0.90000
120469,'ADKINS 8 2  ',  13.8000,2,   6,  61,   6,1.03745,  16.7758,1.10000,0.90000,1.10000,0.90000
120470,'ADKINS 8 3  ',  13.8000,2,   6,  61,   6,1.03941,  14.4406,1.10000,0.90000,1.10000,0.90000
120471,'ELMENDORF~10', 345.0000,1,   6,  61,   6,1.04040,  11.8085,1.10000,0.90000,1.10000,0.90000
120472,'ELMENDORF~11',  13.8000,2,   6,  61,   6,1.04000,  14.2200,1.10000,0.90000,1.10000,0.90000
120473,'ELMENDORF~12',  13.8000,2,   6,  61,   6,1.03154,  13.9381,1.10000,0.90000,1.10000,0.90000
120474,'ELMENDORF~13',  13.8000,2,   6,  61,   6,1.04000,  13.6978,1.10000,0.90000,1.10000,0.90000
120475,'CONVERSE 9 1',  69.0000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120476,'CONVERSE 9 2',  13.8000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120477,'CONVERSE 9 3',  13.8000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120478,'CONVERSE 9 4',   1.0000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120479,'CONVERSE 9 5',  13.8000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120480,'CONVERSE 9 6',  13.8000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120481,'CONVERSE 9 7',  13.8000,1,   6,  61,   6,1.01949,  -1.1354,1.10000,0.90000,1.10000,0.90000
120482,'LACKLAND ~21',  69.0000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120483,'LACKLAND ~22',  13.2000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120484,'LACKLAND ~23',  13.2000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120485,'LACKLAND ~24',   1.0000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120486,'LACKLAND ~25',  18.0000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120487,'LACKLAND ~26',  18.0000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120488,'LACKLAND ~27',  13.8000,1,   6,  61,   6,1.01878,   1.1642,1.10000,0.90000,1.10000,0.90000
120489,'ELMENDORF~14',  69.0000,1,   6,  61,   6,1.02354,   1.9208,1.10000,0.90000,1.10000,0.90000
120490,'ELMENDORF~15',  24.0000,2,   6,  61,   6,1.02781,   2.3257,1.10000,0.90000,1.10000,0.90000
120492,'BRACKETTVI~4', 138.0000,1,   3,  31,   3,1.04207,  18.8548,1.10000,0.90000,1.10000,0.90000
120493,'BRACKETTVI~5',  13.8000,2,   3,  31,   3,1.04000,  19.2061,1.10000,0.90000,1.10000,0.90000
120494,'SOMERSET 3 1', 345.0000,1,   6,  61,   6,1.03679,  10.6670,1.10000,0.90000,1.10000,0.90000
120495,'SOMERSET 3 2', 138.0000,1,   6,  61,   6,1.03414,   7.8110,1.10000,0.90000,1.10000,0.90000
120496,'SOMERSET 3 3',  18.0000,1,   6,  61,   6,1.03679,  10.6670,1.10000,0.90000,1.10000,0.90000
120497,'ELMENDORF~16',  69.0000,1,   6,  61,   6,1.02951,   3.4018,1.10000,0.90000,1.10000,0.90000
120498,'ELMENDORF~17',  24.0000,2,   6,  61,   6,1.03154,   3.6599,1.10000,0.90000,1.10000,0.90000
120499,'ELMENDORF~18',  69.0000,1,   6,  62,   6,1.02935,   3.2286,1.10000,0.90000,1.10000,0.90000
120500,'ELMENDORF~19',  13.8000,2,   6,  62,   6,1.03212,   3.5518,1.10000,0.90000,1.10000,0.90000
120501,'ELMENDORF~20', 138.0000,1,   6,  62,   6,1.03213,   4.9017,1.10000,0.90000,1.10000,0.90000
120502,'ELMENDORF~21',  69.0000,1,   6,  62,   6,1.03123,   3.7549,1.10000,0.90000,1.10000,0.90000
120503,'ELMENDORF~22',  18.0000,2,   6,  62,   6,1.04000,   5.7436,1.10000,0.90000,1.10000,0.90000
120504,'CONVERSE 1~1', 138.0000,1,   6,  62,   6,1.01971,   1.0698,1.10000,0.90000,1.10000,0.90000
120505,'CONVERSE 1~2',  13.8000,1,   6,  62,   6,1.01971,   1.0698,1.10000,0.90000,1.10000,0.90000
120506,'BRACKETTVI~6', 138.0000,1,   3,  31,   3,1.04351,  19.0578,1.10000,0.90000,1.10000,0.90000
120507,'BRACKETTVI~7',  22.0000,2,   3,  31,   3,1.04000,  19.7003,1.10000,0.90000,1.10000,0.90000
120508,'CONVERSE 1~3',  69.0000,1,   6,  62,   6,1.01444,  -0.2043,1.10000,0.90000,1.10000,0.90000
120509,'CONVERSE 1~4',  18.0000,1,   6,  62,   6,1.01444,  -0.2043,1.10000,0.90000,1.10000,0.90000
120511,'KNIPPA 4 1  ', 138.0000,1,   3,  31,   3,1.04065,  12.4823,1.10000,0.90000,1.10000,0.90000
120512,'KNIPPA 4 2  ',  22.0000,2,   3,  31,   3,1.04000,  12.8118,1.10000,0.90000,1.10000,0.90000
120513,'LACKLAND ~28',  69.0000,1,   6,  62,   6,1.01834,   0.8068,1.10000,0.90000,1.10000,0.90000
120514,'LACKLAND ~29',  13.8000,1,   6,  62,   6,1.01834,   0.8068,1.10000,0.90000,1.10000,0.90000
120515,'LACKLAND ~30',  22.0000,1,   6,  62,   6,1.01834,   0.8068,1.10000,0.90000,1.10000,0.90000
120516,'LACKLAND ~31',  18.0000,1,   6,  62,   6,1.01834,   0.8068,1.10000,0.90000,1.10000,0.90000
120517,'ADKINS 9 1  ', 138.0000,1,   6,  62,   6,1.02854,   4.7966,1.10000,0.90000,1.10000,0.90000
120518,'ADKINS 9 2  ',  13.8000,1,   6,  62,   6,1.02854,   4.7966,1.10000,0.90000,1.10000,0.90000
120519,'RIO FRIO 1 1', 138.0000,1,   3,  31,   3,1.04687,   8.3226,1.10000,0.90000,1.10000,0.90000
120520,'RIO FRIO 1 2',  13.8000,1,   3,  31,   3,1.04687,   8.3226,1.10000,0.90000,1.10000,0.90000
120521,'CONVERSE 1~5', 138.0000,1,   6,  62,   6,1.02300,   2.1559,1.10000,0.90000,1.10000,0.90000
120522,'CONVERSE 1~6',  13.2000,1,   6,  62,   6,1.02300,   2.1559,1.10000,0.90000,1.10000,0.90000
120523,'LACKLAND ~32',  69.0000,1,   6,  62,   6,1.01030,   0.8654,1.10000,0.90000,1.10000,0.90000
120524,'LACKLAND ~33',  18.0000,2,   6,  62,   6,1.01190,   0.9780,1.10000,0.90000,1.10000,0.90000
120525,'LACKLAND ~34',  69.0000,1,   6,  62,   6,1.01007,   0.8755,1.10000,0.90000,1.10000,0.90000
120526,'LACKLAND ~35',  13.8000,1,   6,  62,   6,1.01007,   0.8755,1.10000,0.90000,1.10000,0.90000
130001,'MABANK 1 1  ', 138.0000,1,   5,  51,   5,1.03068, -21.9115,1.10000,0.90000,1.10000,0.90000
130002,'KAUFMAN 1 1 ', 138.0000,1,   5,  51,   5,1.02755, -22.5819,1.10000,0.90000,1.10000,0.90000
130003,'KAUFMAN 2 1 ', 138.0000,1,   5,  51,   5,1.02768, -23.0979,1.10000,0.90000,1.10000,0.90000
130004,'POWELL 1 1  ', 138.0000,1,   5,  51,   5,1.02741, -11.6514,1.10000,0.90000,1.10000,0.90000
130005,'WAXAHACHIE~1', 138.0000,1,   5,  51,   5,1.00502, -10.7458,1.10000,0.90000,1.10000,0.90000
130006,'CORSICANA ~1', 138.0000,1,   5,  51,   5,1.03442, -18.1743,1.10000,0.90000,1.10000,0.90000
130007,'PALMER 1 1  ', 138.0000,1,   5,  51,   5,1.02658, -20.7859,1.10000,0.90000,1.10000,0.90000
130008,'BARRY 1 1   ', 138.0000,1,   5,  51,   5,1.03285, -16.6289,1.10000,0.90000,1.10000,0.90000
130009,'DAWSON 1 1  ', 138.0000,1,   5,  51,   5,1.02582,  -1.4876,1.10000,0.90000,1.10000,0.90000
130010,'BARRY 2 1   ', 138.0000,1,   5,  51,   5,1.03357, -18.0884,1.10000,0.90000,1.10000,0.90000
130011,'RICHLAND 1 1', 138.0000,1,   8,  81,   8,1.03657, -18.1391,1.10000,0.90000,1.10000,0.90000
130012,'SCURRY 1 1  ', 138.0000,1,   5,  51,   5,1.02387, -24.0537,1.10000,0.90000,1.10000,0.90000
130013,'KAUFMAN 3 1 ', 138.0000,1,   5,  51,   5,1.02641, -22.4494,1.10000,0.90000,1.10000,0.90000
130014,'WILMER 1 1  ', 138.0000,1,   5,  51,   5,1.03590, -14.4774,1.10000,0.90000,1.10000,0.90000
130015,'BARDWELL 1 1', 138.0000,1,   5,  51,   5,1.00944,  -7.3546,1.10000,0.90000,1.10000,0.90000
130016,'ENNIS 1 1   ', 138.0000,1,   5,  51,   5,1.03304, -20.4393,1.10000,0.90000,1.10000,0.90000
130017,'SCURRY 2 1  ', 138.0000,1,   5,  51,   5,1.02668, -22.0937,1.10000,0.90000,1.10000,0.90000
130018,'ENNIS 2 1   ', 138.0000,1,   5,  51,   5,1.03493, -19.1060,1.10000,0.90000,1.10000,0.90000
130019,'KEMP 1 1    ', 138.0000,1,   5,  51,   5,1.02653, -21.6094,1.10000,0.90000,1.10000,0.90000
130020,'BLOOMING G~1', 138.0000,1,   5,  51,   5,1.01276,  -5.6713,1.10000,0.90000,1.10000,0.90000
130021,'ITALY 1 1   ', 138.0000,1,   5,  51,   5,1.01528,  -6.8427,1.10000,0.90000,1.10000,0.90000
130022,'BLOOMING G~2', 138.0000,1,   5,  51,   5,1.02003,  -4.1546,1.10000,0.90000,1.10000,0.90000
130023,'RICE 1 1    ', 138.0000,1,   5,  51,   5,1.03594, -12.4755,1.10000,0.90000,1.10000,0.90000
130024,'PURDON 1 1  ', 138.0000,1,   5,  51,   5,1.02615, -14.0108,1.10000,0.90000,1.10000,0.90000
130025,'POWELL 2 1  ', 138.0000,1,   5,  51,   5,1.03158, -19.7411,1.10000,0.90000,1.10000,0.90000
130026,'PURDON 2 1  ', 138.0000,1,   5,  51,   5,1.03373, -18.1462,1.10000,0.90000,1.10000,0.90000
130027,'RICE 2 1    ', 138.0000,1,   5,  51,   5,1.03578, -14.1796,1.10000,0.90000,1.10000,0.90000
130028,'FERRIS 1 1  ', 138.0000,1,   5,  51,   5,1.02464, -22.2473,1.10000,0.90000,1.10000,0.90000
130029,'TEHUACANA ~1', 138.0000,1,   8,  81,   8,1.02724,   1.2832,1.10000,0.90000,1.10000,0.90000
130030,'BARRY 3 1   ', 138.0000,1,   5,  51,   5,1.03278, -17.5341,1.10000,0.90000,1.10000,0.90000
130031,'CORSICANA ~2', 138.0000,1,   5,  51,   5,1.02950, -10.7815,1.10000,0.90000,1.10000,0.90000
130032,'COOLIDGE 1 1', 138.0000,1,   5,  51,   5,1.03255,   2.1921,1.10000,0.90000,1.10000,0.90000
130033,'TEHUACANA ~2', 138.0000,1,   5,  51,   5,1.03106,   2.4540,1.10000,0.90000,1.10000,0.90000
130034,'WORTHAM 1 1 ', 138.0000,1,   8,  81,   8,1.04047, -17.9217,1.10000,0.90000,1.10000,0.90000
130035,'BALCH SPRI~1', 138.0000,1,   5,  51,   5,1.02151, -24.0269,1.10000,0.90000,1.10000,0.90000
130036,'BALCH SPRI~2',  69.0000,1,   5,  51,   5,1.02649, -27.2569,1.10000,0.90000,1.10000,0.90000
130037,'BALCH SPRI~3', 138.0000,1,   5,  51,   5,1.02420, -25.1124,1.10000,0.90000,1.10000,0.90000
130038,'BALCH SPRI~4',  69.0000,1,   5,  51,   5,1.02756, -27.2972,1.10000,0.90000,1.10000,0.90000
130039,'WILMER 2 1  ', 138.0000,1,   5,  51,   5,1.02000, -23.9926,1.10000,0.90000,1.10000,0.90000
130040,'WILMER 2 2  ',  69.0000,1,   5,  51,   5,1.01427, -26.8112,1.10000,0.90000,1.10000,0.90000
130041,'SEAGOVILLE~1', 138.0000,1,   5,  51,   5,1.02107, -25.0244,1.10000,0.90000,1.10000,0.90000
130042,'SEAGOVILLE~2',  69.0000,1,   5,  51,   5,1.01994, -26.8658,1.10000,0.90000,1.10000,0.90000
130043,'WILMER 3 1  ',  69.0000,1,   5,  51,   5,1.01525, -27.3492,1.10000,0.90000,1.10000,0.90000
130044,'SEAGOVILLE~3',  69.0000,1,   5,  51,   5,1.02005, -27.3295,1.10000,0.90000,1.10000,0.90000
130045,'BALCH SPRI~5',  69.0000,1,   5,  51,   5,1.02284, -28.2073,1.10000,0.90000,1.10000,0.90000
130046,'DALLAS 1 1  ',  69.0000,1,   5,  51,   5,1.00704, -30.6602,1.10000,0.90000,1.10000,0.90000
130047,'DUNCANVILL~1',  69.0000,1,   5,  51,   5,1.00329, -29.1262,1.10000,0.90000,1.10000,0.90000
130048,'DALLAS 2 1  ',  69.0000,1,   5,  51,   5,1.01571, -29.2220,1.10000,0.90000,1.10000,0.90000
130049,'DALLAS 3 1  ',  69.0000,1,   5,  51,   5,1.04021, -30.0242,1.10000,0.90000,1.10000,0.90000
130050,'DALLAS 4 1  ',  69.0000,1,   5,  51,   5,1.02947, -29.7122,1.10000,0.90000,1.10000,0.90000
130051,'DALLAS 5 1  ', 138.0000,1,   5,  51,   5,1.00731, -21.5966,1.10000,0.90000,1.10000,0.90000
130052,'DALLAS 5 2  ',  69.0000,1,   5,  51,   5,1.02607, -28.0353,1.10000,0.90000,1.10000,0.90000
130053,'DALLAS 6 1  ', 138.0000,1,   5,  51,   5,1.00796, -29.9271,1.10000,0.90000,1.10000,0.90000
130054,'DALLAS 6 2  ',  69.0000,1,   5,  51,   5,1.00692, -30.4716,1.10000,0.90000,1.10000,0.90000
130055,'DUNCANVIL~17',  69.0000,1,   5,  51,   5,0.99272, -29.4529,1.10000,0.90000,1.10000,0.90000
130056,'DALLAS 7 1  ',  69.0000,1,   5,  51,   5,0.99278, -29.9488,1.10000,0.90000,1.10000,0.90000
130057,'DALLAS 8 1  ',  69.0000,1,   5,  51,   5,1.02134, -29.8044,1.10000,0.90000,1.10000,0.90000
130058,'DUNCANVIL~18',  69.0000,1,   5,  51,   5,0.99884, -29.5668,1.10000,0.90000,1.10000,0.90000
130059,'DUNCANVIL~19',  69.0000,1,   5,  51,   5,0.98770, -30.3103,1.10000,0.90000,1.10000,0.90000
130060,'DALLAS 9 1  ',  69.0000,1,   5,  51,   5,1.01277, -28.9923,1.10000,0.90000,1.10000,0.90000
130061,'DUNCANVIL~20',  69.0000,1,   5,  51,   5,1.00491, -28.3245,1.10000,0.90000,1.10000,0.90000
130062,'DALLAS 10 1 ',  69.0000,1,   5,  51,   5,1.01990, -29.1880,1.10000,0.90000,1.10000,0.90000
130063,'GRAND PRAI~1',  69.0000,1,   5,  51,   5,0.99520, -30.0806,1.10000,0.90000,1.10000,0.90000
130064,'DALLAS 11 1 ',  69.0000,1,   5,  51,   5,1.02532, -28.7562,1.10000,0.90000,1.10000,0.90000
130065,'DALLAS 12 1 ',  69.0000,1,   5,  51,   5,1.01289, -28.8465,1.10000,0.90000,1.10000,0.90000
130066,'DUNCANVIL~21', 138.0000,1,   5,  51,   5,1.02221, -25.5561,1.10000,0.90000,1.10000,0.90000
130067,'DUNCANVIL~22',  69.0000,1,   5,  51,   5,1.00599, -28.8675,1.10000,0.90000,1.10000,0.90000
130068,'DUNCANVIL~23', 138.0000,1,   5,  51,   5,1.01370, -26.7206,1.10000,0.90000,1.10000,0.90000
130069,'DUNCANVIL~24',  69.0000,1,   5,  51,   5,1.00223, -29.2623,1.10000,0.90000,1.10000,0.90000
130070,'DUNCANVIL~25',  69.0000,1,   5,  51,   5,1.00521, -29.0795,1.10000,0.90000,1.10000,0.90000
130071,'DALLAS 13 1 ',  69.0000,1,   5,  51,   5,1.01457, -28.9568,1.10000,0.90000,1.10000,0.90000
130072,'DALLAS 14 1 ',  69.0000,1,   5,  51,   5,1.01883, -28.3383,1.10000,0.90000,1.10000,0.90000
130073,'MESQUITE 1 1',  69.0000,1,   5,  51,   5,1.03408, -28.3622,1.10000,0.90000,1.10000,0.90000
130074,'BALCH SPRI~6', 138.0000,1,   5,  51,   5,1.02245, -25.0201,1.10000,0.90000,1.10000,0.90000
130075,'BALCH SPRI~7',  69.0000,1,   5,  51,   5,1.02465, -27.8058,1.10000,0.90000,1.10000,0.90000
130076,'SUNNYVALE ~1', 138.0000,1,   5,  51,   5,1.02805, -23.4079,1.10000,0.90000,1.10000,0.90000
130077,'SUNNYVALE ~2',  69.0000,1,   5,  51,   5,1.03197, -26.5134,1.10000,0.90000,1.10000,0.90000
130078,'SUNNYVALE ~3',  69.0000,1,   5,  51,   5,1.02822, -27.9393,1.10000,0.90000,1.10000,0.90000
130079,'BALCH SPRI~8',  69.0000,1,   5,  51,   5,1.02603, -28.8910,1.10000,0.90000,1.10000,0.90000
130080,'MESQUITE 2 1', 138.0000,1,   5,  51,   5,1.02400, -25.2602,1.10000,0.90000,1.10000,0.90000
130081,'MESQUITE 2 2',  69.0000,1,   5,  51,   5,1.02929, -27.2514,1.10000,0.90000,1.10000,0.90000
130082,'MESQUITE 3 1', 138.0000,1,   5,  51,   5,1.02347, -26.3254,1.10000,0.90000,1.10000,0.90000
130083,'MESQUITE 3 2',  69.0000,1,   5,  51,   5,1.02824, -29.6008,1.10000,0.90000,1.10000,0.90000
130084,'MESQUITE 4 1',  69.0000,1,   5,  51,   5,1.02388, -29.2248,1.10000,0.90000,1.10000,0.90000
130085,'HUTCHINS 1 1',  69.0000,1,   5,  51,   5,1.02297, -28.2997,1.10000,0.90000,1.10000,0.90000
130086,'MESQUITE 5 1',  69.0000,1,   5,  51,   5,1.02261, -29.6153,1.10000,0.90000,1.10000,0.90000
130087,'DALLAS 15 1 ',  69.0000,1,   5,  51,   5,0.99462, -26.7649,1.10000,0.90000,1.10000,0.90000
130088,'MESQUITE 6 1',  69.0000,1,   5,  51,   5,1.02564, -30.2671,1.10000,0.90000,1.10000,0.90000
130089,'MESQUITE 7 1',  69.0000,1,   5,  51,   5,1.02556, -30.9472,1.10000,0.90000,1.10000,0.90000
130090,'BALCH SPRI~9', 138.0000,1,   5,  51,   5,1.02160, -23.5423,1.10000,0.90000,1.10000,0.90000
130091,'BALCH SPR~10',  69.0000,1,   5,  51,   5,1.02628, -28.2008,1.10000,0.90000,1.10000,0.90000
130092,'BALCH SPR~11',  69.0000,1,   5,  51,   5,1.02190, -28.0607,1.10000,0.90000,1.10000,0.90000
130093,'BALCH SPR~12',  69.0000,1,   5,  51,   5,1.02356, -27.9664,1.10000,0.90000,1.10000,0.90000
130094,'DALLAS 16 1 ',  69.0000,1,   5,  51,   5,1.02694, -31.6171,1.10000,0.90000,1.10000,0.90000
130095,'BALCH SPR~13',  69.0000,1,   5,  51,   5,1.02435, -28.8756,1.10000,0.90000,1.10000,0.90000
130096,'MESQUITE 8 1', 138.0000,1,   5,  51,   5,1.02256, -26.9734,1.10000,0.90000,1.10000,0.90000
130097,'MESQUITE 8 2',  69.0000,1,   5,  51,   5,1.02443, -29.3020,1.10000,0.90000,1.10000,0.90000
130098,'DALLAS 17 1 ',  69.0000,1,   5,  51,   5,0.99181, -27.2057,1.10000,0.90000,1.10000,0.90000
130099,'MESQUITE 9 1',  69.0000,1,   5,  51,   5,1.02419, -29.6048,1.10000,0.90000,1.10000,0.90000
130100,'DALLAS 18 1 ', 138.0000,1,   5,  51,   5,1.00594, -22.8610,1.10000,0.90000,1.10000,0.90000
130101,'DALLAS 18 2 ',  69.0000,1,   5,  51,   5,0.99728, -26.4485,1.10000,0.90000,1.10000,0.90000
130102,'MESQUITE 1~1', 138.0000,1,   5,  51,   5,1.02316, -27.9903,1.10000,0.90000,1.10000,0.90000
130103,'MESQUITE 1~2',  69.0000,1,   5,  51,   5,1.02794, -30.3992,1.10000,0.90000,1.10000,0.90000
130104,'DALLAS 19 1 ', 138.0000,1,   5,  51,   5,0.99857, -21.4555,1.10000,0.90000,1.10000,0.90000
130105,'DALLAS 19 2 ',  69.0000,1,   5,  51,   5,1.02404, -26.7656,1.10000,0.90000,1.10000,0.90000
130106,'LANCASTER ~1', 138.0000,1,   5,  51,   5,0.99697, -20.7962,1.10000,0.90000,1.10000,0.90000
130107,'LANCASTER ~2',  69.0000,1,   5,  51,   5,1.00776, -23.4013,1.10000,0.90000,1.10000,0.90000
130108,'DALLAS 20 1 ',  69.0000,1,   5,  51,   5,1.02342, -28.0632,1.10000,0.90000,1.10000,0.90000
130109,'DESOTO 1 1  ', 138.0000,1,   5,  51,   5,1.02085, -25.8761,1.10000,0.90000,1.10000,0.90000
130110,'DESOTO 1 2  ',  69.0000,1,   5,  51,   5,1.01799, -27.6497,1.10000,0.90000,1.10000,0.90000
130111,'DUNCANVIL~26',  69.0000,1,   5,  51,   5,0.99863, -28.1822,1.10000,0.90000,1.10000,0.90000
130112,'DUNCANVILL~2',  69.0000,1,   5,  51,   5,1.01754, -27.8749,1.10000,0.90000,1.10000,0.90000
130113,'DALLAS 21 1 ', 138.0000,1,   5,  51,   5,1.00098, -22.1046,1.10000,0.90000,1.10000,0.90000
130114,'DALLAS 21 2 ',  69.0000,1,   5,  51,   5,1.03178, -27.3922,1.10000,0.90000,1.10000,0.90000
130115,'LANCASTER~14',  69.0000,1,   5,  51,   5,1.01295, -27.9499,1.10000,0.90000,1.10000,0.90000
130116,'IRVING 1 1  ',  69.0000,1,   5,  51,   5,0.98744, -31.0097,1.10000,0.90000,1.10000,0.90000
130117,'IRVING 2 1  ',  69.0000,1,   5,  51,   5,0.98873, -30.3830,1.10000,0.90000,1.10000,0.90000
130118,'GRAND PRA~17', 138.0000,1,   5,  51,   5,1.00701, -29.0920,1.10000,0.90000,1.10000,0.90000
130119,'GRAND PRA~18',  69.0000,1,   5,  51,   5,0.99563, -30.5578,1.10000,0.90000,1.10000,0.90000
130120,'GRAND PRA~26',  69.0000,1,   5,  51,   5,0.99300, -30.5570,1.10000,0.90000,1.10000,0.90000
130121,'DALLAS 22 1 ', 138.0000,1,   5,  51,   5,1.00899, -29.7043,1.10000,0.90000,1.10000,0.90000
130122,'DALLAS 22 2 ',  69.0000,1,   5,  51,   5,1.00521, -31.0862,1.10000,0.90000,1.10000,0.90000
130123,'IRVING 3 1  ', 138.0000,1,   5,  51,   5,1.00723, -29.4346,1.10000,0.90000,1.10000,0.90000
130124,'IRVING 3 2  ',  69.0000,1,   5,  51,   5,0.99091, -31.8648,1.10000,0.90000,1.10000,0.90000
130125,'IRVING 4 1  ',  69.0000,1,   5,  51,   5,0.98698, -32.1601,1.10000,0.90000,1.10000,0.90000
130126,'COPPELL 1 1 ', 138.0000,1,   5,  51,   5,1.01231, -26.8895,1.10000,0.90000,1.10000,0.90000
130127,'COPPELL 1 2 ',  69.0000,1,   5,  51,   5,0.99943, -31.6972,1.10000,0.90000,1.10000,0.90000
130128,'COPPELL 2 1 ',  69.0000,1,   5,  51,   5,0.99764, -32.1713,1.10000,0.90000,1.10000,0.90000
130129,'COPPELL 3 1 ',  69.0000,1,   5,  51,   5,1.00345, -32.5836,1.10000,0.90000,1.10000,0.90000
130130,'COPPELL 4 1 ',  69.0000,1,   5,  51,   5,0.99817, -32.2674,1.10000,0.90000,1.10000,0.90000
130131,'IRVING 5 1  ', 138.0000,1,   5,  51,   5,1.00926, -30.1962,1.10000,0.90000,1.10000,0.90000
130132,'IRVING 5 2  ',  69.0000,1,   5,  51,   5,1.00240, -31.6701,1.10000,0.90000,1.10000,0.90000
130133,'CARROLLTON~1', 138.0000,1,   5,  51,   5,1.01699, -30.9978,1.10000,0.90000,1.10000,0.90000
130134,'CARROLLTON~2',  69.0000,1,   5,  51,   5,1.00320, -32.2510,1.10000,0.90000,1.10000,0.90000
130135,'COPPELL 5 1 ',  69.0000,1,   5,  51,   5,1.00332, -32.1530,1.10000,0.90000,1.10000,0.90000
130136,'COPPELL 6 1 ',  69.0000,1,   5,  51,   5,1.03044, -34.0466,1.10000,0.90000,1.10000,0.90000
130137,'CARROLLTO~11',  69.0000,1,   5,  51,   5,0.99989, -33.5071,1.10000,0.90000,1.10000,0.90000
130138,'CARROLLTO~12', 138.0000,1,   5,  51,   5,1.02696, -31.4988,1.10000,0.90000,1.10000,0.90000
130139,'CARROLLTO~13',  69.0000,1,   5,  51,   5,1.00070, -33.5696,1.10000,0.90000,1.10000,0.90000
130140,'DUNCANVILL~3',  69.0000,1,   5,  51,   5,0.99964, -25.9282,1.10000,0.90000,1.10000,0.90000
130141,'DUNCANVILL~4', 138.0000,1,   5,  51,   5,1.01583, -23.3631,1.10000,0.90000,1.10000,0.90000
130142,'DUNCANVILL~5',  69.0000,1,   5,  51,   5,1.00555, -25.8155,1.10000,0.90000,1.10000,0.90000
130143,'DUNCANVILL~6', 138.0000,1,   5,  51,   5,1.01588, -23.8641,1.10000,0.90000,1.10000,0.90000
130144,'DUNCANVILL~7',  69.0000,1,   5,  51,   5,0.99942, -25.9352,1.10000,0.90000,1.10000,0.90000
130145,'DUNCANVILL~8',  13.8000,1,   5,  51,   5,1.01050, -24.5274,1.10000,0.90000,1.10000,0.90000
130146,'DUNCANVILL~9',   1.0000,1,   5,  51,   5,1.01050, -24.5274,1.10000,0.90000,1.10000,0.90000
130147,'DESOTO 2 1  ',  69.0000,1,   5,  51,   5,1.00934, -26.1902,1.10000,0.90000,1.10000,0.90000
130148,'CARROLLTO~14',  69.0000,1,   5,  51,   5,0.99496, -34.3245,1.10000,0.90000,1.10000,0.90000
130149,'ADDISON 1 1 ',  69.0000,1,   5,  51,   5,0.99430, -33.9817,1.10000,0.90000,1.10000,0.90000
130150,'ADDISON 2 1 ',  69.0000,1,   5,  51,   5,0.99345, -33.9993,1.10000,0.90000,1.10000,0.90000
130151,'ADDISON 3 1 ',  69.0000,1,   5,  51,   5,0.99980, -32.4269,1.10000,0.90000,1.10000,0.90000
130152,'ADDISON 4 1 ', 138.0000,1,   5,  51,   5,1.01462, -30.4635,1.10000,0.90000,1.10000,0.90000
130153,'ADDISON 4 2 ',  69.0000,1,   5,  51,   5,1.00073, -32.2790,1.10000,0.90000,1.10000,0.90000
130154,'ADDISON 5 1 ', 138.0000,1,   5,  51,   5,1.01077, -31.8391,1.10000,0.90000,1.10000,0.90000
130155,'ADDISON 5 2 ',  69.0000,1,   5,  51,   5,0.99601, -33.8860,1.10000,0.90000,1.10000,0.90000
130156,'CARROLLTO~15',  69.0000,1,   5,  51,   5,0.99298, -33.1042,1.10000,0.90000,1.10000,0.90000
130157,'ADDISON 6 1 ',  69.0000,1,   5,  51,   5,0.96778, -28.6758,1.10000,0.90000,1.10000,0.90000
130158,'ADDISON 7 1 ', 138.0000,1,   5,  51,   5,0.97738, -26.0865,1.10000,0.90000,1.10000,0.90000
130159,'ADDISON 7 2 ',  69.0000,1,   5,  51,   5,0.96871, -28.5000,1.10000,0.90000,1.10000,0.90000
130160,'CARROLLTO~16', 138.0000,1,   5,  51,   5,1.01468, -31.5027,1.10000,0.90000,1.10000,0.90000
130161,'CARROLLTO~17',  69.0000,1,   5,  51,   5,0.99166, -32.7547,1.10000,0.90000,1.10000,0.90000
130162,'CARROLLTO~18', 138.0000,1,   5,  51,   5,1.02129, -31.8551,1.10000,0.90000,1.10000,0.90000
130163,'CARROLLTO~19',  69.0000,1,   5,  51,   5,0.99528, -34.1637,1.10000,0.90000,1.10000,0.90000
130164,'CARROLLTO~20', 138.0000,1,   5,  51,   5,1.02293, -30.9955,1.10000,0.90000,1.10000,0.90000
130165,'CARROLLTO~21',  69.0000,1,   5,  51,   5,0.98816, -32.3270,1.10000,0.90000,1.10000,0.90000
130166,'CARROLLTO~22',  13.8000,1,   5,  51,   5,1.00751, -31.5902,1.10000,0.90000,1.10000,0.90000
130167,'CARROLLTO~23',   1.0000,1,   5,  51,   5,1.00751, -31.5902,1.10000,0.90000,1.10000,0.90000
130168,'DALLAS 23 1 ',  69.0000,1,   5,  51,   5,1.02947, -32.0172,1.10000,0.90000,1.10000,0.90000
130169,'GARLAND 1 1 ',  69.0000,1,   5,  51,   5,1.03483, -32.0560,1.10000,0.90000,1.10000,0.90000
130170,'MESQUITE 1~3',  69.0000,1,   5,  51,   5,1.03007, -30.2600,1.10000,0.90000,1.10000,0.90000
130171,'MESQUITE 1~4',  69.0000,1,   5,  51,   5,1.03186, -30.8853,1.10000,0.90000,1.10000,0.90000
130172,'MESQUITE 1~5',  69.0000,1,   5,  51,   5,1.03291, -31.0603,1.10000,0.90000,1.10000,0.90000
130173,'MESQUITE 1~6',  69.0000,1,   5,  51,   5,1.03438, -30.8406,1.10000,0.90000,1.10000,0.90000
130174,'MESQUITE 1~7',  69.0000,1,   5,  51,   5,1.03287, -30.7351,1.10000,0.90000,1.10000,0.90000
130175,'MESQUITE 1~8', 138.0000,1,   5,  51,   5,1.02351, -27.4811,1.10000,0.90000,1.10000,0.90000
130176,'MESQUITE 1~9',  69.0000,1,   5,  51,   5,1.03109, -30.1089,1.10000,0.90000,1.10000,0.90000
130177,'GARLAND 2 1 ',  69.0000,1,   5,  51,   5,1.03137, -32.5137,1.10000,0.90000,1.10000,0.90000
130178,'MESQUITE ~10',  69.0000,1,   5,  51,   5,1.02658, -31.8211,1.10000,0.90000,1.10000,0.90000
130179,'MESQUITE ~11',  69.0000,1,   5,  51,   5,1.02973, -30.8821,1.10000,0.90000,1.10000,0.90000
130180,'MESQUITE ~12',  69.0000,1,   5,  51,   5,1.03259, -31.1650,1.10000,0.90000,1.10000,0.90000
130181,'MESQUITE 2~1',  69.0000,1,   5,  51,   5,1.03000, -30.3368,1.10000,0.90000,1.10000,0.90000
130182,'MESQUITE 2~2',  69.0000,1,   5,  51,   5,1.02858, -30.6947,1.10000,0.90000,1.10000,0.90000
130183,'MESQUITE 2~3',  69.0000,1,   5,  51,   5,1.02843, -30.9533,1.10000,0.90000,1.10000,0.90000
130184,'MESQUITE 2~4',  69.0000,1,   5,  51,   5,1.02974, -32.1444,1.10000,0.90000,1.10000,0.90000
130185,'MESQUITE 2~5',  69.0000,1,   5,  51,   5,1.03305, -31.0399,1.10000,0.90000,1.10000,0.90000
130186,'MESQUITE 2~6',  69.0000,1,   5,  51,   5,1.03733, -30.9525,1.10000,0.90000,1.10000,0.90000
130187,'MESQUITE 2~7',  69.0000,1,   5,  51,   5,1.03048, -30.9552,1.10000,0.90000,1.10000,0.90000
130188,'MESQUITE 2~8',  69.0000,1,   5,  51,   5,1.02951, -30.8548,1.10000,0.90000,1.10000,0.90000
130189,'MESQUITE 2~9',  69.0000,1,   5,  51,   5,1.02915, -30.1729,1.10000,0.90000,1.10000,0.90000
130190,'MESQUITE ~10', 138.0000,1,   5,  51,   5,1.02364, -27.6830,1.10000,0.90000,1.10000,0.90000
130191,'MESQUITE ~11',  69.0000,1,   5,  51,   5,1.03137, -30.4747,1.10000,0.90000,1.10000,0.90000
130192,'MESQUITE ~12',  13.8000,1,   5,  51,   5,1.02635, -28.7481,1.10000,0.90000,1.10000,0.90000
130193,'MESQUITE ~13',   1.0000,1,   5,  51,   5,1.02635, -28.7481,1.10000,0.90000,1.10000,0.90000
130194,'MESQUITE 3~1',  69.0000,1,   5,  51,   5,1.03137, -30.5039,1.10000,0.90000,1.10000,0.90000
130195,'GARLAND 3 1 ',  69.0000,1,   5,  51,   5,1.03683, -31.6721,1.10000,0.90000,1.10000,0.90000
130196,'GARLAND 4 1 ',  69.0000,1,   5,  51,   5,1.03299, -31.0364,1.10000,0.90000,1.10000,0.90000
130197,'MESQUITE 3~2',  69.0000,1,   5,  51,   5,1.02839, -30.7920,1.10000,0.90000,1.10000,0.90000
130198,'MESQUITE 3~3',  69.0000,1,   5,  51,   5,1.03147, -30.7492,1.10000,0.90000,1.10000,0.90000
130199,'GARLAND 5 1 ',  69.0000,1,   5,  51,   5,1.02997, -32.6091,1.10000,0.90000,1.10000,0.90000
130200,'MESQUITE 3~4',  69.0000,1,   5,  51,   5,1.02871, -29.9019,1.10000,0.90000,1.10000,0.90000
130201,'LANCASTER~25',  69.0000,1,   5,  51,   5,1.01556, -27.3762,1.10000,0.90000,1.10000,0.90000
130202,'LANCASTER~28',  69.0000,1,   5,  51,   5,1.01390, -27.4216,1.10000,0.90000,1.10000,0.90000
130203,'DESOTO 3 1  ',  69.0000,1,   5,  51,   5,1.01418, -26.8313,1.10000,0.90000,1.10000,0.90000
130204,'LANCASTER~29',  69.0000,1,   5,  51,   5,1.01343, -27.3845,1.10000,0.90000,1.10000,0.90000
130205,'LANCASTER~30',  69.0000,1,   5,  51,   5,1.00878, -27.5835,1.10000,0.90000,1.10000,0.90000
130206,'DESOTO 4 1  ',  69.0000,1,   5,  51,   5,1.01273, -27.1552,1.10000,0.90000,1.10000,0.90000
130207,'DESOTO 5 1  ',  69.0000,1,   5,  51,   5,1.01017, -27.6218,1.10000,0.90000,1.10000,0.90000
130208,'DESOTO 6 1  ',  69.0000,1,   5,  51,   5,1.01704, -25.2339,1.10000,0.90000,1.10000,0.90000
130209,'LANCASTER~31',  69.0000,1,   5,  51,   5,1.00901, -27.6003,1.10000,0.90000,1.10000,0.90000
130210,'LANCASTER~32',  69.0000,1,   5,  51,   5,1.01332, -27.4269,1.10000,0.90000,1.10000,0.90000
130211,'LANCASTER~33',  69.0000,1,   5,  51,   5,1.03505, -28.1291,1.10000,0.90000,1.10000,0.90000
130212,'WILMER 4 1  ',  69.0000,1,   5,  51,   5,1.01112, -27.3533,1.10000,0.90000,1.10000,0.90000
130213,'DESOTO 7 1  ',  69.0000,1,   5,  51,   5,1.01565, -26.4527,1.10000,0.90000,1.10000,0.90000
130214,'DESOTO 8 1  ',  69.0000,1,   5,  51,   5,1.02395, -26.5338,1.10000,0.90000,1.10000,0.90000
130215,'DESOTO 9 1  ',  69.0000,1,   5,  51,   5,1.02686, -26.7057,1.10000,0.90000,1.10000,0.90000
130216,'LANCASTER ~3',  69.0000,1,   5,  51,   5,1.01345, -27.1813,1.10000,0.90000,1.10000,0.90000
130217,'LANCASTER ~4',  69.0000,1,   5,  51,   5,1.01379, -26.6640,1.10000,0.90000,1.10000,0.90000
130218,'LANCASTER ~5',  69.0000,1,   5,  51,   5,1.01277, -27.4387,1.10000,0.90000,1.10000,0.90000
130219,'LANCASTER ~6',  69.0000,1,   5,  51,   5,1.01171, -27.5494,1.10000,0.90000,1.10000,0.90000
130220,'LANCASTER ~7', 138.0000,1,   5,  51,   5,1.02078, -23.8907,1.10000,0.90000,1.10000,0.90000
130221,'LANCASTER ~8',  69.0000,1,   5,  51,   5,1.02789, -26.7823,1.10000,0.90000,1.10000,0.90000
130222,'LANCASTER ~9',  69.0000,1,   5,  51,   5,1.02945, -27.8751,1.10000,0.90000,1.10000,0.90000
130223,'DESOTO 10 1 ',  69.0000,1,   5,  51,   5,1.01168, -27.5804,1.10000,0.90000,1.10000,0.90000
130224,'DESOTO 11 1 ',  69.0000,1,   5,  51,   5,1.01618, -26.5056,1.10000,0.90000,1.10000,0.90000
130225,'HUTCHINS 2 1',  69.0000,1,   5,  51,   5,1.02098, -27.1889,1.10000,0.90000,1.10000,0.90000
130226,'DESOTO 12 1 ',  69.0000,1,   5,  51,   5,1.01743, -25.9643,1.10000,0.90000,1.10000,0.90000
130227,'DESOTO 13 1 ', 138.0000,1,   5,  51,   5,1.01697, -22.3789,1.10000,0.90000,1.10000,0.90000
130228,'DESOTO 13 2 ',  69.0000,1,   5,  51,   5,1.01882, -25.5713,1.10000,0.90000,1.10000,0.90000
130229,'DESOTO 14 1 ',  69.0000,1,   5,  51,   5,1.01556, -26.2911,1.10000,0.90000,1.10000,0.90000
130230,'DESOTO 15 1 ',  69.0000,1,   5,  51,   5,1.01625, -26.1090,1.10000,0.90000,1.10000,0.90000
130231,'DESOTO 16 1 ',  69.0000,1,   5,  51,   5,1.01303, -27.5112,1.10000,0.90000,1.10000,0.90000
130232,'LANCASTER~10',  69.0000,1,   5,  51,   5,1.01224, -27.0048,1.10000,0.90000,1.10000,0.90000
130233,'DESOTO 17 1 ',  69.0000,1,   5,  51,   5,1.01770, -26.5203,1.10000,0.90000,1.10000,0.90000
130234,'DESOTO 18 1 ',  69.0000,1,   5,  51,   5,1.03072, -26.8891,1.10000,0.90000,1.10000,0.90000
130235,'DESOTO 19 1 ',  69.0000,1,   5,  51,   5,1.01747, -26.1629,1.10000,0.90000,1.10000,0.90000
130236,'DESOTO 20 1 ',  69.0000,1,   5,  51,   5,1.01527, -25.7975,1.10000,0.90000,1.10000,0.90000
130237,'DESOTO 21 1 ',  69.0000,1,   5,  51,   5,1.01559, -24.8152,1.10000,0.90000,1.10000,0.90000
130238,'DESOTO 22 1 ',  69.0000,1,   5,  51,   5,1.01640, -25.2825,1.10000,0.90000,1.10000,0.90000
130239,'DESOTO 23 1 ',  69.0000,1,   5,  51,   5,1.01008, -27.2508,1.10000,0.90000,1.10000,0.90000
130240,'LANCASTER~11',  69.0000,1,   5,  51,   5,1.03133, -27.4512,1.10000,0.90000,1.10000,0.90000
130241,'DESOTO 24 1 ',  69.0000,1,   5,  51,   5,1.01600, -26.4503,1.10000,0.90000,1.10000,0.90000
130242,'DESOTO 25 1 ',  69.0000,1,   5,  51,   5,1.01243, -27.1669,1.10000,0.90000,1.10000,0.90000
130243,'DESOTO 26 1 ',  69.0000,1,   5,  51,   5,1.01262, -27.1863,1.10000,0.90000,1.10000,0.90000
130244,'LANCASTER~12',  69.0000,1,   5,  51,   5,1.01235, -27.0801,1.10000,0.90000,1.10000,0.90000
130245,'LANCASTER~13',  69.0000,1,   5,  51,   5,1.01281, -26.8976,1.10000,0.90000,1.10000,0.90000
130246,'LANCASTER~15',  69.0000,1,   5,  51,   5,1.02831, -24.8740,1.10000,0.90000,1.10000,0.90000
130247,'LANCASTER~16',  69.0000,1,   5,  51,   5,1.01337, -27.4505,1.10000,0.90000,1.10000,0.90000
130248,'LANCASTER~17',  69.0000,1,   5,  51,   5,1.03682, -25.1145,1.10000,0.90000,1.10000,0.90000
130249,'DESOTO 27 1 ',  69.0000,1,   5,  51,   5,1.01643, -25.4372,1.10000,0.90000,1.10000,0.90000
130250,'RED OAK 1 1 ',  69.0000,1,   5,  51,   5,1.01290, -27.3536,1.10000,0.90000,1.10000,0.90000
130251,'RED OAK 2 1 ',  69.0000,1,   5,  51,   5,1.01279, -27.4174,1.10000,0.90000,1.10000,0.90000
130252,'WILMER 5 1  ',  69.0000,1,   5,  51,   5,1.00909, -27.5028,1.10000,0.90000,1.10000,0.90000
130253,'WILMER 6 1  ',  69.0000,1,   5,  51,   5,1.01543, -27.7627,1.10000,0.90000,1.10000,0.90000
130254,'LANCASTER~18',  69.0000,1,   5,  51,   5,1.01435, -26.9948,1.10000,0.90000,1.10000,0.90000
130255,'DESOTO 28 1 ',  69.0000,1,   5,  51,   5,1.00749, -27.3387,1.10000,0.90000,1.10000,0.90000
130256,'LANCASTER~19',  69.0000,1,   5,  51,   5,1.03524, -27.7637,1.10000,0.90000,1.10000,0.90000
130257,'DESOTO 29 1 ',  69.0000,1,   5,  51,   5,1.02166, -26.6560,1.10000,0.90000,1.10000,0.90000
130258,'DESOTO 30 1 ', 138.0000,1,   5,  51,   5,1.01441, -22.3296,1.10000,0.90000,1.10000,0.90000
130259,'DESOTO 30 2 ',  69.0000,1,   5,  51,   5,1.01511, -26.4227,1.10000,0.90000,1.10000,0.90000
130260,'DESOTO 31 1 ',  69.0000,1,   5,  51,   5,1.01269, -26.9888,1.10000,0.90000,1.10000,0.90000
130261,'LANCASTER~20',  69.0000,1,   5,  51,   5,1.01334, -27.4731,1.10000,0.90000,1.10000,0.90000
130262,'DESOTO 32 1 ',  69.0000,1,   5,  51,   5,1.01412, -26.7518,1.10000,0.90000,1.10000,0.90000
130263,'LANCASTER~21',  69.0000,1,   5,  51,   5,1.03398, -28.1189,1.10000,0.90000,1.10000,0.90000
130264,'LANCASTER~22',  69.0000,1,   5,  51,   5,1.01256, -27.4040,1.10000,0.90000,1.10000,0.90000
130265,'DESOTO 33 1 ',  69.0000,1,   5,  51,   5,1.01523, -26.0537,1.10000,0.90000,1.10000,0.90000
130266,'LANCASTER~23',  69.0000,1,   5,  51,   5,1.01287, -26.7947,1.10000,0.90000,1.10000,0.90000
130267,'LANCASTER~24',  69.0000,1,   5,  51,   5,1.01270, -27.1159,1.10000,0.90000,1.10000,0.90000
130268,'LANCASTER~26',  69.0000,1,   5,  51,   5,1.02897, -27.2029,1.10000,0.90000,1.10000,0.90000
130269,'LANCASTER~27',  69.0000,1,   5,  51,   5,1.02724, -26.9928,1.10000,0.90000,1.10000,0.90000
130270,'DESOTO 34 1 ',  69.0000,1,   5,  51,   5,1.01245, -26.9010,1.10000,0.90000,1.10000,0.90000
130271,'DALLAS 24 1 ', 138.0000,1,   5,  51,   5,1.01096, -26.2529,1.10000,0.90000,1.10000,0.90000
130272,'DALLAS 24 2 ',  69.0000,1,   5,  51,   5,1.02394, -28.4691,1.10000,0.90000,1.10000,0.90000
130273,'DALLAS 25 1 ',  69.0000,1,   5,  51,   5,1.03687, -29.1349,1.10000,0.90000,1.10000,0.90000
130274,'DALLAS 26 1 ',  69.0000,1,   5,  51,   5,0.98237, -27.4222,1.10000,0.90000,1.10000,0.90000
130275,'DALLAS 27 1 ',  69.0000,1,   5,  51,   5,0.98495, -26.5653,1.10000,0.90000,1.10000,0.90000
130276,'DALLAS 28 1 ',  69.0000,1,   5,  51,   5,1.01256, -32.4571,1.10000,0.90000,1.10000,0.90000
130277,'DALLAS 29 1 ',  69.0000,1,   5,  51,   5,1.02301, -29.3827,1.10000,0.90000,1.10000,0.90000
130278,'DALLAS 30 1 ',  69.0000,1,   5,  51,   5,0.98321, -26.7919,1.10000,0.90000,1.10000,0.90000
130279,'DALLAS 31 1 ',  69.0000,1,   5,  51,   5,1.04593, -28.7414,1.10000,0.90000,1.10000,0.90000
130280,'DALLAS 32 1 ', 138.0000,1,   5,  51,   5,0.99003, -24.9288,1.10000,0.90000,1.10000,0.90000
130281,'DALLAS 32 2 ',  69.0000,1,   5,  51,   5,1.00661, -27.9745,1.10000,0.90000,1.10000,0.90000
130282,'DALLAS 33 1 ',  69.0000,1,   5,  51,   5,1.01314, -29.3816,1.10000,0.90000,1.10000,0.90000
130283,'DALLAS 34 1 ',  69.0000,1,   5,  51,   5,1.02040, -31.2500,1.10000,0.90000,1.10000,0.90000
130284,'DALLAS 35 1 ',  69.0000,1,   5,  51,   5,1.01907, -31.7984,1.10000,0.90000,1.10000,0.90000
130285,'DALLAS 36 1 ',  69.0000,1,   5,  51,   5,0.98332, -28.0969,1.10000,0.90000,1.10000,0.90000
130286,'DALLAS 37 1 ', 138.0000,1,   5,  51,   5,1.00089, -25.5761,1.10000,0.90000,1.10000,0.90000
130287,'DALLAS 37 2 ',  69.0000,1,   5,  51,   5,0.99151, -27.5386,1.10000,0.90000,1.10000,0.90000
130288,'DALLAS 38 1 ',  69.0000,1,   5,  51,   5,0.98801, -27.9335,1.10000,0.90000,1.10000,0.90000
130289,'ADDISON 8 1 ',  69.0000,1,   5,  51,   5,0.99534, -27.9679,1.10000,0.90000,1.10000,0.90000
130290,'RICHARDSON~1',  69.0000,1,   5,  51,   5,1.02655, -32.7905,1.10000,0.90000,1.10000,0.90000
130291,'DALLAS 39 1 ',  69.0000,1,   5,  51,   5,1.03233, -30.5960,1.10000,0.90000,1.10000,0.90000
130292,'DALLAS 40 1 ',  69.0000,1,   5,  51,   5,1.03542, -29.3289,1.10000,0.90000,1.10000,0.90000
130293,'DALLAS 41 1 ', 138.0000,1,   5,  51,   5,1.00732, -24.8837,1.10000,0.90000,1.10000,0.90000
130294,'DALLAS 41 2 ',  69.0000,1,   5,  51,   5,1.04138, -28.7546,1.10000,0.90000,1.10000,0.90000
130295,'DALLAS 41 3 ',  18.0000,1,   5,  51,   5,1.01992, -26.3759,1.10000,0.90000,1.10000,0.90000
130296,'DALLAS 41 4 ',   1.0000,1,   5,  51,   5,1.01992, -26.3759,1.10000,0.90000,1.10000,0.90000
130297,'DALLAS 42 1 ', 138.0000,1,   5,  51,   5,0.99227, -24.1691,1.10000,0.90000,1.10000,0.90000
130298,'DALLAS 42 2 ',  69.0000,1,   5,  51,   5,0.98685, -26.2185,1.10000,0.90000,1.10000,0.90000
130299,'DALLAS 43 1 ',  69.0000,1,   5,  51,   5,1.01939, -29.5773,1.10000,0.90000,1.10000,0.90000
130300,'DALLAS 44 1 ',  69.0000,1,   5,  51,   5,1.00897, -28.7182,1.10000,0.90000,1.10000,0.90000
130301,'DALLAS 45 1 ',  69.0000,1,   5,  51,   5,0.98974, -28.3463,1.10000,0.90000,1.10000,0.90000
130302,'DALLAS 46 1 ',  69.0000,1,   5,  51,   5,0.99158, -27.7999,1.10000,0.90000,1.10000,0.90000
130303,'FERRIS 2 1  ', 138.0000,1,   5,  51,   5,1.03487, -14.7458,1.10000,0.90000,1.10000,0.90000
130304,'ENNIS 3 1   ', 138.0000,1,   5,  51,   5,1.03863, -19.6294,1.10000,0.90000,1.10000,0.90000
130305,'CORSICANA ~3', 138.0000,1,   5,  51,   5,1.03205, -11.0317,1.10000,0.90000,1.10000,0.90000
130306,'PALMER 2 1  ', 138.0000,1,   5,  51,   5,1.02337, -20.3638,1.10000,0.90000,1.10000,0.90000
130307,'ENNIS 4 1   ', 138.0000,1,   5,  51,   5,1.03532, -19.1495,1.10000,0.90000,1.10000,0.90000
130308,'WAXAHACHIE~2', 138.0000,1,   5,  51,   5,1.02227, -16.0376,1.10000,0.90000,1.10000,0.90000
130309,'ENNIS 5 1   ', 138.0000,1,   5,  51,   5,1.02976, -19.0389,1.10000,0.90000,1.10000,0.90000
130310,'CORSICANA ~4', 345.0000,1,   5,  51,   5,1.03642,  -5.8481,1.10000,0.90000,1.10000,0.90000
130311,'CORSICANA ~5', 138.0000,1,   5,  51,   5,1.03120, -10.4695,1.10000,0.90000,1.10000,0.90000
130312,'RED OAK 3 1 ', 138.0000,1,   5,  51,   5,1.02974, -17.5069,1.10000,0.90000,1.10000,0.90000
130313,'PALMER 3 1  ', 138.0000,1,   5,  51,   5,1.02585, -21.3727,1.10000,0.90000,1.10000,0.90000
130314,'RED OAK 4 1 ', 138.0000,1,   5,  51,   5,1.02706, -16.9223,1.10000,0.90000,1.10000,0.90000
130315,'BARRY 4 1   ', 138.0000,1,   5,  51,   5,1.02360, -11.9772,1.10000,0.90000,1.10000,0.90000
130316,'RICE 3 1    ', 138.0000,1,   5,  51,   5,1.03651, -11.8494,1.10000,0.90000,1.10000,0.90000
130317,'RED OAK 5 1 ', 138.0000,1,   5,  51,   5,0.99827, -14.8938,1.10000,0.90000,1.10000,0.90000
130318,'WAXAHACHIE~3', 138.0000,1,   5,  51,   5,1.00498, -11.5064,1.10000,0.90000,1.10000,0.90000
130319,'CORSICANA ~6', 138.0000,1,   5,  51,   5,1.02747, -11.0996,1.10000,0.90000,1.10000,0.90000
130320,'RED OAK 6 1 ', 138.0000,1,   5,  51,   5,1.03764, -20.4301,1.10000,0.90000,1.10000,0.90000
130321,'RED OAK 7 1 ', 138.0000,1,   5,  51,   5,1.01190, -18.0754,1.10000,0.90000,1.10000,0.90000
130322,'RED OAK 8 1 ', 138.0000,1,   5,  51,   5,0.99929, -15.3451,1.10000,0.90000,1.10000,0.90000
130323,'RED OAK 9 1 ', 138.0000,1,   5,  51,   5,1.02121, -22.7803,1.10000,0.90000,1.10000,0.90000
130324,'WAXAHACHIE~4', 138.0000,1,   5,  51,   5,1.01883, -17.0529,1.10000,0.90000,1.10000,0.90000
130325,'BLOOMING G~3', 138.0000,1,   5,  51,   5,1.01714,  -3.8856,1.10000,0.90000,1.10000,0.90000
130326,'RICE 4 1    ', 138.0000,1,   5,  51,   5,1.03562, -13.5087,1.10000,0.90000,1.10000,0.90000
130327,'WAXAHACHIE~5', 345.0000,1,   5,  51,   5,1.03327, -10.9069,1.10000,0.90000,1.10000,0.90000
130328,'WAXAHACHIE~6', 138.0000,1,   5,  51,   5,1.02332, -15.7866,1.10000,0.90000,1.10000,0.90000
130329,'ENNIS 6 1   ', 345.0000,1,   5,  51,   5,1.03914, -11.9155,1.10000,0.90000,1.10000,0.90000
130330,'ENNIS 6 2   ', 138.0000,1,   5,  51,   5,1.03211, -18.5369,1.10000,0.90000,1.10000,0.90000
130331,'RED OAK 10 1', 138.0000,1,   5,  51,   5,1.03406, -19.2030,1.10000,0.90000,1.10000,0.90000
130332,'ENNIS 7 1   ', 138.0000,1,   5,  51,   5,1.02877, -19.1936,1.10000,0.90000,1.10000,0.90000
130333,'RED OAK 11 1', 138.0000,1,   5,  51,   5,1.02871, -16.5354,1.10000,0.90000,1.10000,0.90000
130334,'WORTHAM 2 1 ', 138.0000,1,   8,  81,   8,1.03086,   2.4813,1.10000,0.90000,1.10000,0.90000
130335,'DAWSON 2 1  ', 138.0000,1,   5,  51,   5,1.03783, -17.5963,1.10000,0.90000,1.10000,0.90000
130336,'RICHLAND 2 1', 138.0000,1,   8,  81,   8,1.03784, -18.0714,1.10000,0.90000,1.10000,0.90000
130337,'COOLIDGE 2 1', 138.0000,1,   5,  51,   5,1.03208,   2.2635,1.10000,0.90000,1.10000,0.90000
130338,'FORNEY 1 1  ', 138.0000,1,   5,  51,   5,1.02666, -22.7577,1.10000,0.90000,1.10000,0.90000
130339,'KAUFMAN 4 1 ', 138.0000,1,   5,  51,   5,1.02684, -23.3949,1.10000,0.90000,1.10000,0.90000
130340,'KAUFMAN 5 1 ', 138.0000,1,   5,  51,   5,1.02652, -22.5923,1.10000,0.90000,1.10000,0.90000
130341,'CRANDALL 1 1', 138.0000,1,   5,  51,   5,1.02762, -22.7825,1.10000,0.90000,1.10000,0.90000
130342,'FORNEY 2 1  ', 138.0000,1,   5,  51,   5,1.02497, -22.6422,1.10000,0.90000,1.10000,0.90000
130343,'CRANDALL 2 1', 138.0000,1,   5,  51,   5,1.02355, -22.2769,1.10000,0.90000,1.10000,0.90000
130344,'SCURRY 3 1  ', 138.0000,1,   5,  51,   5,1.02533, -23.7334,1.10000,0.90000,1.10000,0.90000
130345,'KAUFMAN 6 1 ', 138.0000,1,   5,  51,   5,1.02706, -23.3579,1.10000,0.90000,1.10000,0.90000
130346,'KEMP 2 1    ', 138.0000,1,   5,  51,   5,1.04141, -11.7416,1.10000,0.90000,1.10000,0.90000
130347,'KEMP 3 1    ', 138.0000,1,   5,  51,   5,1.02755, -21.1596,1.10000,0.90000,1.10000,0.90000
130348,'KEMP 4 1    ', 138.0000,1,   5,  51,   5,1.02731, -21.1837,1.10000,0.90000,1.10000,0.90000
130349,'TRINIDAD 1 1', 138.0000,1,   5,  51,   5,1.04060, -11.3482,1.10000,0.90000,1.10000,0.90000
130350,'DUNCANVIL~10', 345.0000,1,   5,  51,   5,1.03100, -14.8436,1.10000,0.90000,1.10000,0.90000
130351,'DUNCANVIL~11',  13.8000,2,   5,  51,   5,1.02940, -10.2107,1.10000,0.90000,1.10000,0.90000
130352,'DUNCANVIL~12',  13.8000,2,   5,  51,   5,1.04000, -13.5490,1.10000,0.90000,1.10000,0.90000
130353,'DUNCANVIL~13',  13.8000,2,   5,  51,   5,1.04000, -12.9778,1.10000,0.90000,1.10000,0.90000
130354,'BARDWELL 2 1', 345.0000,1,   5,  51,   5,1.03700,  -8.8269,1.10000,0.90000,1.10000,0.90000
130355,'BARDWELL 2 2',  20.0000,1,   5,  51,   5,1.03700,  -8.8269,1.10000,0.90000,1.10000,0.90000
130356,'BARDWELL 2 3',  24.0000,2,   5,  51,   5,1.04000,  -7.0028,1.10000,0.90000,1.10000,0.90000
130357,'FORNEY 3 1  ', 345.0000,1,   5,  51,   5,1.04000, -15.6575,1.10000,0.90000,1.10000,0.90000
130358,'FORNEY 3 2  ', 138.0000,1,   5,  51,   5,1.02965, -22.3603,1.10000,0.90000,1.10000,0.90000
130359,'FORNEY 3 3  ',  13.8000,2,   5,  51,   5,1.03526, -13.5891,1.10000,0.90000,1.10000,0.90000
130360,'FORNEY 3 4  ',  20.0000,2,   5,  51,   5,1.03579, -13.5769,1.10000,0.90000,1.10000,0.90000
130361,'FORNEY 3 5  ',  13.8000,2,   5,  51,   5,1.04000, -14.4840,1.10000,0.90000,1.10000,0.90000
130362,'FORNEY 3 6  ',  13.8000,2,   5,  51,   5,1.04000, -13.8532,1.10000,0.90000,1.10000,0.90000
130363,'FORNEY 3 7  ',  13.8000,2,   5,  51,   5,1.04000, -14.4715,1.10000,0.90000,1.10000,0.90000
130364,'FORNEY 3 8  ',  24.0000,2,   5,  51,   5,1.04000, -14.0347,1.10000,0.90000,1.10000,0.90000
130365,'FORNEY 3 9  ',  13.8000,2,   5,  51,   5,1.04000, -14.4811,1.10000,0.90000,1.10000,0.90000
130366,'FORNEY 3 10 ',  13.8000,2,   5,  51,   5,1.03071, -14.0772,1.10000,0.90000,1.10000,0.90000
130367,'FERRIS 3 1  ', 345.0000,1,   5,  51,   5,1.03892, -12.7941,1.10000,0.90000,1.10000,0.90000
130368,'FERRIS 3 2  ', 138.0000,1,   5,  51,   5,1.03727, -14.0090,1.10000,0.90000,1.10000,0.90000
130369,'FERRIS 3 3  ',  13.8000,1,   5,  51,   5,1.03727, -14.0090,1.10000,0.90000,1.10000,0.90000
130370,'FERRIS 3 4  ',  13.8000,1,   5,  51,   5,1.03892, -12.7941,1.10000,0.90000,1.10000,0.90000
130371,'HUTCHINS 3 1',  69.0000,1,   5,  51,   5,1.01285, -27.5905,1.10000,0.90000,1.10000,0.90000
130372,'HUTCHINS 3 2',  13.8000,1,   5,  51,   5,1.01285, -27.5905,1.10000,0.90000,1.10000,0.90000
130373,'HUTCHINS 3 3',  13.8000,1,   5,  51,   5,1.01285, -27.5905,1.10000,0.90000,1.10000,0.90000
130374,'HUTCHINS 3 4',   1.0000,1,   5,  51,   5,1.01285, -27.5905,1.10000,0.90000,1.10000,0.90000
130375,'HUTCHINS 3 5',  13.8000,1,   5,  51,   5,1.01285, -27.5905,1.10000,0.90000,1.10000,0.90000
140001,'ROUND MOUN~1', 138.0000,1,   6,  62,   6,1.03377,  -0.1187,1.10000,0.90000,1.10000,0.90000
140002,'ROUND MOUN~2', 138.0000,1,   6,  62,   6,1.03388,  -0.7073,1.10000,0.90000,1.10000,0.90000
140003,'SPICEWOOD ~1', 138.0000,1,   6,  62,   6,1.02035,  -3.3470,1.10000,0.90000,1.10000,0.90000
140004,'DRIPPING S~1', 138.0000,1,   6,  62,   6,1.01771,  -3.2176,1.10000,0.90000,1.10000,0.90000
140005,'WILLOW CIT~2', 138.0000,1,   3,  31,   3,1.03713,   0.1755,1.10000,0.90000,1.10000,0.90000
140006,'MULDOON 1 1 ', 138.0000,1,   6,  62,   6,1.04084,  -3.2068,1.10000,0.90000,1.10000,0.90000
140007,'SMITHVILLE~1', 138.0000,1,   6,  62,   6,1.04037,  -1.5177,1.10000,0.90000,1.10000,0.90000
140008,'ELGIN 1 1   ', 138.0000,1,   6,  62,   6,1.02324,  -6.2313,1.10000,0.90000,1.10000,0.90000
140009,'ELGIN 2 1   ', 138.0000,1,   6,  62,   6,1.03170,  -3.0402,1.10000,0.90000,1.10000,0.90000
140010,'MC DADE 1 1 ', 138.0000,1,   6,  62,   6,1.04050,  -1.5711,1.10000,0.90000,1.10000,0.90000
140011,'ELGIN 3 1   ', 138.0000,1,   6,  62,   6,1.03033,  -2.1608,1.10000,0.90000,1.10000,0.90000
140012,'CEDAR CREE~1', 138.0000,1,   6,  62,   6,1.03145,  -2.3299,1.10000,0.90000,1.10000,0.90000
140013,'PAIGE 1 1   ', 138.0000,1,   6,  62,   6,1.04025,  -1.0123,1.10000,0.90000,1.10000,0.90000
140014,'BASTROP 1 1 ', 138.0000,1,   6,  62,   6,1.03679,  -0.7172,1.10000,0.90000,1.10000,0.90000
140015,'BASTROP 2 1 ', 138.0000,1,   6,  62,   6,1.02690,  -5.5982,1.10000,0.90000,1.10000,0.90000
140016,'CEDAR CREE~2', 138.0000,1,   6,  62,   6,1.03516,  -1.9672,1.10000,0.90000,1.10000,0.90000
140017,'DEL VALLE ~1', 138.0000,1,   6,  62,   6,1.03494,  -2.8051,1.10000,0.90000,1.10000,0.90000
140018,'DALE 1 1    ', 138.0000,1,   6,  62,   6,1.03298,  -5.6886,1.10000,0.90000,1.10000,0.90000
140019,'CEDAR CREE~3', 138.0000,1,   6,  62,   6,1.02938,  -5.8895,1.10000,0.90000,1.10000,0.90000
140020,'RED ROCK 1 1', 138.0000,1,   6,  62,   6,1.03953,  -0.5126,1.10000,0.90000,1.10000,0.90000
140021,'BASTROP 3 1 ', 138.0000,1,   6,  62,   6,1.04065,  -0.4805,1.10000,0.90000,1.10000,0.90000
140022,'SMITHVILLE~2', 138.0000,1,   6,  62,   6,1.03198,  -4.1422,1.10000,0.90000,1.10000,0.90000
140023,'MULDOON 2 1 ', 138.0000,1,   6,  62,   6,1.03962,  -2.3379,1.10000,0.90000,1.10000,0.90000
140024,'ROSANKY 1 1 ', 138.0000,1,   6,  62,   6,1.04008,  -0.9342,1.10000,0.90000,1.10000,0.90000
140025,'PAIGE 2 1   ', 138.0000,1,   6,  62,   6,1.03950,  -0.5158,1.10000,0.90000,1.10000,0.90000
140026,'SMITHVILLE~3', 138.0000,1,   6,  62,   6,1.04102,  -1.8321,1.10000,0.90000,1.10000,0.90000
140027,'SMITHVILLE~4', 138.0000,1,   6,  62,   6,1.04066,  -0.8561,1.10000,0.90000,1.10000,0.90000
140028,'THRALL 1 1  ', 138.0000,1,   6,  62,   6,1.04182,  -2.0178,1.10000,0.90000,1.10000,0.90000
140029,'ELGIN 4 1   ', 138.0000,1,   6,  62,   6,1.02562,  -3.3325,1.10000,0.90000,1.10000,0.90000
140030,'RED ROCK 2 1', 138.0000,1,   6,  62,   6,1.03765,  -5.3875,1.10000,0.90000,1.10000,0.90000
140031,'CEDAR CREE~4', 138.0000,1,   6,  62,   6,1.03767,  -0.9214,1.10000,0.90000,1.10000,0.90000
140032,'LA GRANGE ~1', 138.0000,1,   6,  62,   6,1.03968,  -3.1625,1.10000,0.90000,1.10000,0.90000
140033,'PAIGE 3 1   ', 138.0000,1,   6,  62,   6,1.04111,  -1.7016,1.10000,0.90000,1.10000,0.90000
140034,'WEST POINT~1', 138.0000,1,   6,  62,   6,1.04091,  -0.2571,1.10000,0.90000,1.10000,0.90000
140035,'WEST POINT~2', 138.0000,1,   6,  62,   6,1.03992,  -3.1854,1.10000,0.90000,1.10000,0.90000
140036,'LINCOLN 1 1 ', 138.0000,1,   6,  62,   6,1.04202,  -2.2552,1.10000,0.90000,1.10000,0.90000
140037,'GIDDINGS 1 1', 138.0000,1,   6,  62,   6,1.04068,  -1.4255,1.10000,0.90000,1.10000,0.90000
140038,'ELGIN 5 1   ', 138.0000,1,   6,  62,   6,1.02846,  -3.2630,1.10000,0.90000,1.10000,0.90000
140039,'BASTROP 4 1 ', 138.0000,1,   6,  62,   6,1.02801,  -5.4039,1.10000,0.90000,1.10000,0.90000
140040,'SMITHVILLE~5', 138.0000,1,   6,  62,   6,1.04050,  -1.7221,1.10000,0.90000,1.10000,0.90000
140041,'SCHULENBUR~1', 138.0000,1,   6,  62,   6,1.03907,  -5.6874,1.10000,0.90000,1.10000,0.90000
140042,'KINGSLAND ~1', 138.0000,1,   6,  62,   6,1.03476,  -1.2279,1.10000,0.90000,1.10000,0.90000
140043,'MARBLE FAL~1', 138.0000,1,   6,  62,   6,1.02823,  -2.3970,1.10000,0.90000,1.10000,0.90000
140044,'MARBLE FAL~2', 138.0000,1,   6,  62,   6,1.02907,  -3.0113,1.10000,0.90000,1.10000,0.90000
140045,'MARBLE FAL~3', 138.0000,1,   6,  62,   6,1.02930,  -2.0275,1.10000,0.90000,1.10000,0.90000
140046,'SPICEWOOD ~8', 138.0000,1,   6,  62,   6,1.02470,  -4.0253,1.10000,0.90000,1.10000,0.90000
140047,'MARBLE FAL~4', 138.0000,1,   6,  62,   6,1.02701,  -2.3375,1.10000,0.90000,1.10000,0.90000
140048,'THORNDALE ~1', 138.0000,1,   6,  62,   6,1.04164,  -2.4782,1.10000,0.90000,1.10000,0.90000
140049,'THRALL 2 1  ', 138.0000,1,   6,  62,   6,1.04185,  -2.1584,1.10000,0.90000,1.10000,0.90000
140050,'LLANO 1 1   ', 138.0000,1,   3,  31,   3,1.03374,   0.1469,1.10000,0.90000,1.10000,0.90000
140051,'KINGSLAND ~2', 138.0000,1,   3,  31,   3,1.03434,  -0.7397,1.10000,0.90000,1.10000,0.90000
140052,'LLANO 2 1   ', 138.0000,1,   3,  31,   3,1.03474,   0.2469,1.10000,0.90000,1.10000,0.90000
140053,'BUDA 1 1    ',  69.0000,1,   6,  62,   6,1.00529,  -6.8693,1.10000,0.90000,1.10000,0.90000
140054,'DEL VALLE~12',  69.0000,1,   6,  62,   6,1.01040,  -7.8410,1.10000,0.90000,1.10000,0.90000
140055,'DEL VALLE~13',  69.0000,1,   6,  62,   6,1.02645,  -7.5245,1.10000,0.90000,1.10000,0.90000
140056,'BUDA 2 1    ', 138.0000,1,   6,  62,   6,1.00497,  -4.9349,1.10000,0.90000,1.10000,0.90000
140057,'BUDA 2 2    ',  69.0000,1,   6,  62,   6,1.00308,  -6.7966,1.10000,0.90000,1.10000,0.90000
140058,'AUSTIN 1 1  ',  69.0000,1,   6,  62,   6,0.99864, -10.5053,1.10000,0.90000,1.10000,0.90000
140059,'AUSTIN 2 1  ',  69.0000,1,   6,  62,   6,1.00707, -10.1712,1.10000,0.90000,1.10000,0.90000
140060,'AUSTIN 3 1  ',  69.0000,1,   6,  62,   6,1.03268, -10.8947,1.10000,0.90000,1.10000,0.90000
140061,'AUSTIN 4 1  ',  69.0000,1,   6,  62,   6,1.03938, -11.1416,1.10000,0.90000,1.10000,0.90000
140062,'AUSTIN 5 1  ',  69.0000,1,   6,  62,   6,1.00097, -10.4478,1.10000,0.90000,1.10000,0.90000
140063,'AUSTIN 6 1  ',  69.0000,1,   6,  62,   6,1.01057, -10.2289,1.10000,0.90000,1.10000,0.90000
140064,'AUSTIN 7 1  ', 138.0000,1,   6,  62,   6,1.02088,  -6.4249,1.10000,0.90000,1.10000,0.90000
140065,'AUSTIN 7 2  ',  69.0000,1,   6,  62,   6,1.02734,  -9.0847,1.10000,0.90000,1.10000,0.90000
140066,'AUSTIN 8 1  ',  69.0000,1,   6,  62,   6,1.02943, -10.5175,1.10000,0.90000,1.10000,0.90000
140067,'AUSTIN 9 1  ',  69.0000,1,   6,  62,   6,1.01786, -10.1946,1.10000,0.90000,1.10000,0.90000
140068,'AUSTIN 10 1 ',  69.0000,1,   6,  62,   6,0.99996,  -9.5701,1.10000,0.90000,1.10000,0.90000
140069,'AUSTIN 11 1 ',  69.0000,1,   6,  62,   6,1.01769,  -8.7183,1.10000,0.90000,1.10000,0.90000
140070,'AUSTIN 12 1 ', 138.0000,1,   6,  62,   6,1.01490,  -6.4322,1.10000,0.90000,1.10000,0.90000
140071,'AUSTIN 12 2 ',  69.0000,1,   6,  62,   6,1.02012, -10.1041,1.10000,0.90000,1.10000,0.90000
140072,'AUSTIN 12 3 ',  13.8000,1,   6,  62,   6,1.01712,  -8.2098,1.10000,0.90000,1.10000,0.90000
140073,'AUSTIN 12 4 ',   1.0000,1,   6,  62,   6,1.01712,  -8.2098,1.10000,0.90000,1.10000,0.90000
140074,'AUSTIN 13 1 ', 138.0000,1,   6,  62,   6,1.01262,  -6.5424,1.10000,0.90000,1.10000,0.90000
140075,'AUSTIN 13 2 ',  69.0000,1,   6,  62,   6,1.01259,  -8.8984,1.10000,0.90000,1.10000,0.90000
140076,'AUSTIN 14 1 ',  69.0000,1,   6,  62,   6,1.02588,  -9.4789,1.10000,0.90000,1.10000,0.90000
140077,'AUSTIN 15 1 ',  69.0000,1,   6,  62,   6,1.01407,  -9.0976,1.10000,0.90000,1.10000,0.90000
140078,'AUSTIN 16 1 ', 138.0000,1,   6,  62,   6,1.01261,  -7.0631,1.10000,0.90000,1.10000,0.90000
140079,'AUSTIN 16 2 ',  69.0000,1,   6,  62,   6,1.00375,  -9.5928,1.10000,0.90000,1.10000,0.90000
140080,'AUSTIN 17 1 ',  69.0000,1,   6,  62,   6,1.02473, -10.6212,1.10000,0.90000,1.10000,0.90000
140081,'AUSTIN 18 1 ',  69.0000,1,   6,  62,   6,1.01773,  -9.7264,1.10000,0.90000,1.10000,0.90000
140082,'DEL VALLE~14',  69.0000,1,   6,  62,   6,1.01225,  -9.0755,1.10000,0.90000,1.10000,0.90000
140083,'AUSTIN 19 1 ',  69.0000,1,   6,  62,   6,1.03401, -11.0785,1.10000,0.90000,1.10000,0.90000
140084,'AUSTIN 20 1 ',  69.0000,1,   6,  62,   6,1.01668,  -8.8233,1.10000,0.90000,1.10000,0.90000
140085,'AUSTIN 21 1 ',  69.0000,1,   6,  62,   6,1.00186,  -9.6651,1.10000,0.90000,1.10000,0.90000
140086,'AUSTIN 22 1 ',  69.0000,1,   6,  62,   6,1.01470, -10.2667,1.10000,0.90000,1.10000,0.90000
140087,'AUSTIN 23 1 ',  69.0000,1,   6,  62,   6,1.00515,  -9.0538,1.10000,0.90000,1.10000,0.90000
140088,'AUSTIN 24 1 ',  69.0000,1,   6,  62,   6,1.00522, -10.3733,1.10000,0.90000,1.10000,0.90000
140089,'AUSTIN 25 1 ', 138.0000,1,   6,  62,   6,1.01684,  -7.0776,1.10000,0.90000,1.10000,0.90000
140090,'AUSTIN 25 2 ',  69.0000,1,   6,  62,   6,1.00525, -10.2199,1.10000,0.90000,1.10000,0.90000
140091,'AUSTIN 26 1 ', 138.0000,1,   6,  62,   6,1.02241,  -7.1772,1.10000,0.90000,1.10000,0.90000
140092,'AUSTIN 26 2 ',  69.0000,1,   6,  62,   6,1.01610,  -9.3085,1.10000,0.90000,1.10000,0.90000
140093,'AUSTIN 27 1 ', 138.0000,1,   6,  62,   6,1.03573,  -4.6527,1.10000,0.90000,1.10000,0.90000
140094,'AUSTIN 27 2 ',  69.0000,1,   6,  62,   6,1.02362,  -8.2813,1.10000,0.90000,1.10000,0.90000
140095,'AUSTIN 28 1 ',  69.0000,1,   6,  62,   6,1.00418,  -9.6100,1.10000,0.90000,1.10000,0.90000
140096,'AUSTIN 29 1 ', 138.0000,1,   6,  62,   6,1.00952,  -6.7957,1.10000,0.90000,1.10000,0.90000
140097,'AUSTIN 29 2 ',  69.0000,1,   6,  62,   6,1.00700,  -8.8727,1.10000,0.90000,1.10000,0.90000
140098,'AUSTIN 30 1 ',  69.0000,1,   6,  62,   6,0.99941, -10.2274,1.10000,0.90000,1.10000,0.90000
140099,'SPICEWOOD ~9',  69.0000,1,   6,  62,   6,1.02171,  -8.9294,1.10000,0.90000,1.10000,0.90000
140100,'LEANDER 1 1 ',  69.0000,1,   6,  62,   6,1.01858,  -9.4906,1.10000,0.90000,1.10000,0.90000
140101,'SPICEWOOD~10', 138.0000,1,   6,  62,   6,1.01259,  -6.0354,1.10000,0.90000,1.10000,0.90000
140102,'SPICEWOOD~11',  69.0000,1,   6,  62,   6,1.00848,  -8.6581,1.10000,0.90000,1.10000,0.90000
140103,'CEDAR PARK~1',  69.0000,1,   6,  62,   6,1.01582,  -9.5644,1.10000,0.90000,1.10000,0.90000
140104,'SPICEWOOD~12',  69.0000,1,   6,  62,   6,1.01263,  -9.5793,1.10000,0.90000,1.10000,0.90000
140105,'SPICEWOOD~13',  69.0000,1,   6,  62,   6,1.02090,  -9.0553,1.10000,0.90000,1.10000,0.90000
140106,'LEANDER 2 1 ',  69.0000,1,   6,  62,   6,1.01854,  -8.9878,1.10000,0.90000,1.10000,0.90000
140107,'CEDAR PAR~15',  69.0000,1,   6,  62,   6,1.02438, -10.1741,1.10000,0.90000,1.10000,0.90000
140108,'SPICEWOOD~14',  69.0000,1,   6,  62,   6,1.02018,  -9.1014,1.10000,0.90000,1.10000,0.90000
140109,'CEDAR PAR~33',  69.0000,1,   6,  62,   6,1.02794, -10.2768,1.10000,0.90000,1.10000,0.90000
140110,'SPICEWOOD~15',  69.0000,1,   6,  62,   6,1.00655,  -8.4222,1.10000,0.90000,1.10000,0.90000
140111,'SPICEWOOD~16',  69.0000,1,   6,  62,   6,1.00696,  -8.5561,1.10000,0.90000,1.10000,0.90000
140112,'LEANDER 3 1 ',  69.0000,1,   6,  62,   6,1.01633,  -9.2433,1.10000,0.90000,1.10000,0.90000
140113,'AUSTIN 31 1 ',  69.0000,1,   6,  62,   6,1.00167,  -8.7378,1.10000,0.90000,1.10000,0.90000
140114,'CEDAR PAR~34',  69.0000,1,   6,  62,   6,1.01858, -10.1518,1.10000,0.90000,1.10000,0.90000
140115,'SPICEWOOD ~2',  69.0000,1,   6,  62,   6,1.02099,  -8.8072,1.10000,0.90000,1.10000,0.90000
140116,'LEANDER 4 1 ',  69.0000,1,   6,  62,   6,1.01805,  -8.5600,1.10000,0.90000,1.10000,0.90000
140117,'SPICEWOOD ~3',  69.0000,1,   6,  62,   6,1.02158,  -9.2627,1.10000,0.90000,1.10000,0.90000
140118,'SPICEWOOD ~4', 138.0000,1,   6,  62,   6,1.01687,  -6.0216,1.10000,0.90000,1.10000,0.90000
140119,'SPICEWOOD ~5',  69.0000,1,   6,  62,   6,1.02112,  -8.1511,1.10000,0.90000,1.10000,0.90000
140120,'SPICEWOOD ~6',  69.0000,1,   6,  62,   6,1.01005,  -9.0793,1.10000,0.90000,1.10000,0.90000
140121,'MANCHACA 1 1', 138.0000,1,   6,  62,   6,1.01154,  -6.7517,1.10000,0.90000,1.10000,0.90000
140122,'MANCHACA 1 2',  69.0000,1,   6,  62,   6,1.00773,  -7.9394,1.10000,0.90000,1.10000,0.90000
140123,'AUSTIN 32 1 ',  69.0000,1,   6,  62,   6,0.99465,  -8.8124,1.10000,0.90000,1.10000,0.90000
140124,'CEDAR PAR~35',  69.0000,1,   6,  62,   6,0.99539,  -8.4516,1.10000,0.90000,1.10000,0.90000
140125,'PFLUGERVIL~1',  69.0000,1,   6,  62,   6,0.99679,  -8.4574,1.10000,0.90000,1.10000,0.90000
140126,'AUSTIN 33 1 ',  69.0000,1,   6,  62,   6,0.99909,  -9.0753,1.10000,0.90000,1.10000,0.90000
140127,'CEDAR PAR~36',  69.0000,1,   6,  62,   6,0.98625,  -9.2741,1.10000,0.90000,1.10000,0.90000
140128,'AUSTIN 34 1 ',  69.0000,1,   6,  62,   6,1.00740,  -9.3983,1.10000,0.90000,1.10000,0.90000
140129,'AUSTIN 35 1 ',  69.0000,1,   6,  62,   6,1.00133,  -9.2097,1.10000,0.90000,1.10000,0.90000
140130,'ROUND ROCK~1', 138.0000,1,   6,  62,   6,1.01060,  -5.6053,1.10000,0.90000,1.10000,0.90000
140131,'ROUND ROCK~2',  69.0000,1,   6,  62,   6,1.00618,  -7.3548,1.10000,0.90000,1.10000,0.90000
140132,'AUSTIN 36 1 ',  69.0000,1,   6,  62,   6,0.99897,  -9.5414,1.10000,0.90000,1.10000,0.90000
140133,'AUSTIN 37 1 ',  69.0000,1,   6,  62,   6,0.99443,  -9.0378,1.10000,0.90000,1.10000,0.90000
140134,'AUSTIN 38 1 ',  69.0000,1,   6,  62,   6,1.00171,  -9.0990,1.10000,0.90000,1.10000,0.90000
140135,'AUSTIN 39 1 ', 138.0000,1,   6,  62,   6,1.01082,  -6.1133,1.10000,0.90000,1.10000,0.90000
140136,'AUSTIN 39 2 ',  69.0000,1,   6,  62,   6,1.00148,  -8.9405,1.10000,0.90000,1.10000,0.90000
140137,'AUSTIN 39 3 ',  13.8000,1,   6,  62,   6,1.00650,  -7.4911,1.10000,0.90000,1.10000,0.90000
140138,'AUSTIN 39 4 ',   1.0000,1,   6,  62,   6,1.00650,  -7.4911,1.10000,0.90000,1.10000,0.90000
140139,'AUSTIN 40 1 ',  69.0000,1,   6,  62,   6,1.00980,  -9.3486,1.10000,0.90000,1.10000,0.90000
140140,'AUSTIN 41 1 ',  69.0000,1,   6,  62,   6,0.99568,  -9.0612,1.10000,0.90000,1.10000,0.90000
140141,'ROUND ROC~16',  69.0000,1,   6,  62,   6,0.99990,  -8.0324,1.10000,0.90000,1.10000,0.90000
140142,'CEDAR PAR~37', 138.0000,1,   6,  62,   6,1.01174,  -5.7089,1.10000,0.90000,1.10000,0.90000
140143,'CEDAR PAR~38',  69.0000,1,   6,  62,   6,1.00236,  -8.2180,1.10000,0.90000,1.10000,0.90000
140144,'CEDAR PAR~39',  69.0000,1,   6,  62,   6,0.99575,  -8.8904,1.10000,0.90000,1.10000,0.90000
140145,'PFLUGERVIL~2',  69.0000,1,   6,  62,   6,0.99942,  -8.7197,1.10000,0.90000,1.10000,0.90000
140146,'AUSTIN 42 1 ', 138.0000,1,   6,  62,   6,1.00796,  -6.3327,1.10000,0.90000,1.10000,0.90000
140147,'AUSTIN 42 2 ',  69.0000,1,   6,  62,   6,0.99807,  -8.5713,1.10000,0.90000,1.10000,0.90000
140148,'AUSTIN 43 1 ',  69.0000,1,   6,  62,   6,1.00191,  -8.0032,1.10000,0.90000,1.10000,0.90000
140149,'CEDAR PAR~40',  69.0000,1,   6,  62,   6,0.98694,  -9.3209,1.10000,0.90000,1.10000,0.90000
140150,'AUSTIN 44 1 ',  69.0000,1,   6,  62,   6,1.00583,  -9.8547,1.10000,0.90000,1.10000,0.90000
140151,'AUSTIN 45 1 ', 138.0000,1,   6,  62,   6,1.00567,  -6.8711,1.10000,0.90000,1.10000,0.90000
140152,'AUSTIN 45 2 ',  69.0000,1,   6,  62,   6,1.00348,  -9.1453,1.10000,0.90000,1.10000,0.90000
140153,'AUSTIN 46 1 ',  69.0000,1,   6,  62,   6,0.99706,  -8.9227,1.10000,0.90000,1.10000,0.90000
140154,'AUSTIN 47 1 ',  69.0000,1,   6,  62,   6,1.00287,  -9.0535,1.10000,0.90000,1.10000,0.90000
140155,'MANOR 1 1   ', 138.0000,1,   6,  62,   6,1.02111,  -6.4749,1.10000,0.90000,1.10000,0.90000
140156,'MANOR 1 2   ',  69.0000,1,   6,  62,   6,0.99507,  -9.0860,1.10000,0.90000,1.10000,0.90000
140157,'MANOR 1 3   ',  13.8000,1,   6,  62,   6,1.01706,  -6.8688,1.10000,0.90000,1.10000,0.90000
140158,'MANOR 1 4   ',   1.0000,1,   6,  62,   6,1.01706,  -6.8688,1.10000,0.90000,1.10000,0.90000
140159,'MANOR 2 1   ',  69.0000,1,   6,  62,   6,1.00989,  -7.4217,1.10000,0.90000,1.10000,0.90000
140160,'MANOR 3 1   ',  69.0000,1,   6,  62,   6,1.01250,  -6.6681,1.10000,0.90000,1.10000,0.90000
140161,'DEL VALLE~15', 138.0000,1,   6,  62,   6,1.02791,  -6.2390,1.10000,0.90000,1.10000,0.90000
140162,'DEL VALLE~16',  69.0000,1,   6,  62,   6,1.02533,  -8.0178,1.10000,0.90000,1.10000,0.90000
140163,'DEL VALLE~17',  69.0000,1,   6,  62,   6,1.00064,  -8.8889,1.10000,0.90000,1.10000,0.90000
140164,'DEL VALLE~18',  69.0000,1,   6,  62,   6,1.01406,  -8.1893,1.10000,0.90000,1.10000,0.90000
140165,'MANOR 4 1   ',  69.0000,1,   6,  62,   6,1.01150,  -7.7681,1.10000,0.90000,1.10000,0.90000
140166,'DEL VALLE~19',  69.0000,1,   6,  62,   6,1.03490,  -8.1031,1.10000,0.90000,1.10000,0.90000
140167,'MANOR 5 1   ', 138.0000,1,   6,  62,   6,1.01939,  -4.4048,1.10000,0.90000,1.10000,0.90000
140168,'MANOR 5 2   ',  69.0000,1,   6,  62,   6,1.01342,  -6.5125,1.10000,0.90000,1.10000,0.90000
140169,'DRIPPING S~2',  69.0000,1,   6,  62,   6,1.02245,  -6.4837,1.10000,0.90000,1.10000,0.90000
140170,'DRIPPING S~3', 138.0000,1,   6,  62,   6,1.02322,  -2.8893,1.10000,0.90000,1.10000,0.90000
140171,'DRIPPING S~4',  69.0000,1,   6,  62,   6,1.02665,  -5.9401,1.10000,0.90000,1.10000,0.90000
140172,'MANCHACA 2 1',  69.0000,1,   6,  62,   6,1.01296,  -7.5929,1.10000,0.90000,1.10000,0.90000
140173,'DRIFTWOOD ~1',  69.0000,1,   6,  62,   6,1.01278,  -7.3583,1.10000,0.90000,1.10000,0.90000
140174,'DRIPPING S~5',  69.0000,1,   6,  62,   6,1.03009,  -7.9856,1.10000,0.90000,1.10000,0.90000
140175,'DRIFTWOOD ~2',  69.0000,1,   6,  62,   6,1.01659,  -7.0873,1.10000,0.90000,1.10000,0.90000
140176,'DRIFTWOOD ~3', 138.0000,1,   6,  62,   6,1.01403,  -6.1923,1.10000,0.90000,1.10000,0.90000
140177,'DRIFTWOOD ~4',  69.0000,1,   6,  62,   6,1.01373,  -7.6272,1.10000,0.90000,1.10000,0.90000
140178,'DRIPPING S~6',  69.0000,1,   6,  62,   6,1.02559,  -8.4529,1.10000,0.90000,1.10000,0.90000
140179,'DRIPPING S~7',  69.0000,1,   6,  62,   6,1.00891,  -7.8984,1.10000,0.90000,1.10000,0.90000
140180,'DRIPPING S~8',  69.0000,1,   6,  62,   6,1.01405,  -7.1826,1.10000,0.90000,1.10000,0.90000
140181,'PFLUGERVIL~3',  69.0000,1,   6,  62,   6,1.00194,  -7.3480,1.10000,0.90000,1.10000,0.90000
140182,'ROUND ROC~17',  69.0000,1,   6,  62,   6,0.99651,  -7.7033,1.10000,0.90000,1.10000,0.90000
140183,'PFLUGERVIL~4', 138.0000,1,   6,  62,   6,1.01802,  -5.0754,1.10000,0.90000,1.10000,0.90000
140184,'PFLUGERVIL~5',  69.0000,1,   6,  62,   6,1.01266,  -6.2983,1.10000,0.90000,1.10000,0.90000
140185,'ROUND ROC~18', 345.0000,1,   6,  62,   6,1.03541,   0.2773,1.10000,0.90000,1.10000,0.90000
140186,'ROUND ROC~19', 138.0000,1,   6,  62,   6,1.02224,  -3.6180,1.10000,0.90000,1.10000,0.90000
140187,'ROUND ROC~20',  69.0000,1,   6,  62,   6,1.00542,  -6.9833,1.10000,0.90000,1.10000,0.90000
140188,'ROUND ROC~21',  69.0000,1,   6,  62,   6,0.99278,  -8.3280,1.10000,0.90000,1.10000,0.90000
140189,'PFLUGERVIL~6', 138.0000,1,   6,  62,   6,1.01286,  -5.1197,1.10000,0.90000,1.10000,0.90000
140190,'PFLUGERVIL~7',  69.0000,1,   6,  62,   6,1.00551,  -6.9142,1.10000,0.90000,1.10000,0.90000
140191,'PFLUGERVIL~8',  69.0000,1,   6,  62,   6,0.99994,  -8.2481,1.10000,0.90000,1.10000,0.90000
140192,'MANOR 6 1   ',  69.0000,1,   6,  62,   6,1.00823,  -6.9375,1.10000,0.90000,1.10000,0.90000
140193,'COUPLAND 1 1',  69.0000,1,   6,  62,   6,1.01857,  -5.2545,1.10000,0.90000,1.10000,0.90000
140194,'ROUND ROC~22', 138.0000,1,   6,  62,   6,1.00810,  -5.9875,1.10000,0.90000,1.10000,0.90000
140195,'ROUND ROC~23',  69.0000,1,   6,  62,   6,0.99826,  -8.0069,1.10000,0.90000,1.10000,0.90000
140196,'ROUND ROC~24',  69.0000,1,   6,  62,   6,1.00397,  -7.0343,1.10000,0.90000,1.10000,0.90000
140197,'PFLUGERVIL~9',  69.0000,1,   6,  62,   6,1.00278,  -7.2558,1.10000,0.90000,1.10000,0.90000
140198,'AUSTIN 48 1 ',  69.0000,1,   6,  62,   6,1.01410,  -9.4045,1.10000,0.90000,1.10000,0.90000
140199,'MANCHACA 3 1', 138.0000,1,   6,  62,   6,1.02377,  -5.5643,1.10000,0.90000,1.10000,0.90000
140200,'MANCHACA 3 2',  69.0000,1,   6,  62,   6,1.01722,  -9.4130,1.10000,0.90000,1.10000,0.90000
140201,'MANCHACA 3 3',  13.8000,1,   6,  62,   6,1.02113,  -6.8962,1.10000,0.90000,1.10000,0.90000
140202,'MANCHACA 3 4',   1.0000,1,   6,  62,   6,1.02113,  -6.8962,1.10000,0.90000,1.10000,0.90000
140203,'AUSTIN 49 1 ',  69.0000,1,   6,  62,   6,1.02872, -10.0243,1.10000,0.90000,1.10000,0.90000
140204,'AUSTIN 50 1 ',  69.0000,1,   6,  62,   6,1.03661, -10.0878,1.10000,0.90000,1.10000,0.90000
140205,'MANCHACA 4 1', 138.0000,1,   6,  62,   6,1.01909,  -5.9702,1.10000,0.90000,1.10000,0.90000
140206,'MANCHACA 4 2',  69.0000,1,   6,  62,   6,1.02246,  -9.1752,1.10000,0.90000,1.10000,0.90000
140207,'MANCHACA 5 1',  69.0000,1,   6,  62,   6,1.01410,  -8.2166,1.10000,0.90000,1.10000,0.90000
140208,'AUSTIN 51 1 ',  69.0000,1,   6,  62,   6,1.02014,  -9.7685,1.10000,0.90000,1.10000,0.90000
140209,'MANCHACA 6 1',  69.0000,1,   6,  62,   6,1.00916,  -7.3554,1.10000,0.90000,1.10000,0.90000
140210,'AUSTIN 52 1 ',  69.0000,1,   6,  62,   6,1.02560, -10.1901,1.10000,0.90000,1.10000,0.90000
140211,'AUSTIN 53 1 ', 138.0000,1,   6,  62,   6,1.02253,  -6.4078,1.10000,0.90000,1.10000,0.90000
140212,'AUSTIN 53 2 ',  69.0000,1,   6,  62,   6,1.02221,  -9.5497,1.10000,0.90000,1.10000,0.90000
140213,'MANCHACA 7 1', 345.0000,1,   6,  62,   6,1.03968,   1.6225,1.10000,0.90000,1.10000,0.90000
140214,'MANCHACA 7 2', 138.0000,1,   6,  62,   6,1.02756,  -4.2523,1.10000,0.90000,1.10000,0.90000
140215,'MANCHACA 7 3',  69.0000,1,   6,  62,   6,1.01535,  -7.6069,1.10000,0.90000,1.10000,0.90000
140216,'MANCHACA 8 1',  69.0000,1,   6,  62,   6,1.01334,  -9.3667,1.10000,0.90000,1.10000,0.90000
140217,'BUDA 3 1    ',  69.0000,1,   6,  62,   6,1.01144,  -8.4477,1.10000,0.90000,1.10000,0.90000
140218,'MANCHACA 9 1',  69.0000,1,   6,  62,   6,1.01217,  -8.5818,1.10000,0.90000,1.10000,0.90000
140219,'DEL VALLE~20',  69.0000,1,   6,  62,   6,1.01106,  -8.8137,1.10000,0.90000,1.10000,0.90000
140220,'MANCHACA 1~1', 138.0000,1,   6,  62,   6,1.01464,  -6.2633,1.10000,0.90000,1.10000,0.90000
140221,'MANCHACA 1~2',  69.0000,1,   6,  62,   6,1.00685,  -9.6963,1.10000,0.90000,1.10000,0.90000
140222,'MANCHACA 1~3',  13.8000,1,   6,  62,   6,1.01122,  -7.5896,1.10000,0.90000,1.10000,0.90000
140223,'MANCHACA 1~4',   1.0000,1,   6,  62,   6,1.01122,  -7.5896,1.10000,0.90000,1.10000,0.90000
140224,'AUSTIN 54 1 ', 138.0000,1,   6,  62,   6,1.02377,  -7.5561,1.10000,0.90000,1.10000,0.90000
140225,'AUSTIN 54 2 ',  69.0000,1,   6,  62,   6,1.03136,  -9.4774,1.10000,0.90000,1.10000,0.90000
140226,'MANCHACA 1~5',  69.0000,1,   6,  62,   6,1.01158,  -7.5266,1.10000,0.90000,1.10000,0.90000
140227,'ROUND ROC~25', 138.0000,1,   6,  62,   6,1.00362,  -5.8461,1.10000,0.90000,1.10000,0.90000
140228,'ROUND ROC~26',  69.0000,1,   6,  62,   6,0.98828,  -8.7061,1.10000,0.90000,1.10000,0.90000
140229,'ROUND ROC~27',  18.0000,1,   6,  62,   6,0.99884,  -6.7801,1.10000,0.90000,1.10000,0.90000
140230,'ROUND ROC~28',   1.0000,1,   6,  62,   6,0.99884,  -6.7801,1.10000,0.90000,1.10000,0.90000
140231,'CEDAR PARK~2', 138.0000,1,   6,  62,   6,1.00598,  -6.2679,1.10000,0.90000,1.10000,0.90000
140232,'CEDAR PARK~3',  69.0000,1,   6,  62,   6,1.00126,  -7.6465,1.10000,0.90000,1.10000,0.90000
140233,'CEDAR PARK~4',  69.0000,1,   6,  62,   6,0.99193,  -8.4557,1.10000,0.90000,1.10000,0.90000
140234,'CEDAR PARK~5',  69.0000,1,   6,  62,   6,1.00044,  -9.0596,1.10000,0.90000,1.10000,0.90000
140235,'CEDAR PARK~6',  69.0000,1,   6,  62,   6,0.99933,  -7.7512,1.10000,0.90000,1.10000,0.90000
140236,'LEANDER 5 1 ',  69.0000,1,   6,  62,   6,1.00740,  -7.2681,1.10000,0.90000,1.10000,0.90000
140237,'LEANDER 6 1 ', 138.0000,1,   6,  62,   6,1.00875,  -5.8325,1.10000,0.90000,1.10000,0.90000
140238,'LEANDER 6 2 ',  69.0000,1,   6,  62,   6,1.00575,  -7.0992,1.10000,0.90000,1.10000,0.90000
140239,'CEDAR PARK~7',  69.0000,1,   6,  62,   6,0.99724,  -9.0410,1.10000,0.90000,1.10000,0.90000
140240,'CEDAR PARK~8',  69.0000,1,   6,  62,   6,0.99778,  -7.8106,1.10000,0.90000,1.10000,0.90000
140241,'CEDAR PARK~9', 138.0000,1,   6,  62,   6,1.00354,  -6.2643,1.10000,0.90000,1.10000,0.90000
140242,'CEDAR PAR~10',  69.0000,1,   6,  62,   6,0.99854,  -7.7958,1.10000,0.90000,1.10000,0.90000
140243,'CEDAR PAR~11', 138.0000,1,   6,  62,   6,1.01474,  -4.8664,1.10000,0.90000,1.10000,0.90000
140244,'CEDAR PAR~12',  69.0000,1,   6,  62,   6,1.00550,  -7.2105,1.10000,0.90000,1.10000,0.90000
140245,'CEDAR PAR~13',  69.0000,1,   6,  62,   6,1.00046,  -7.7046,1.10000,0.90000,1.10000,0.90000
140246,'CEDAR PAR~14',  69.0000,1,   6,  62,   6,0.99841,  -7.8668,1.10000,0.90000,1.10000,0.90000
140247,'CEDAR PAR~16', 138.0000,1,   6,  62,   6,1.00571,  -6.2673,1.10000,0.90000,1.10000,0.90000
140248,'CEDAR PAR~17',  69.0000,1,   6,  62,   6,1.00104,  -7.6168,1.10000,0.90000,1.10000,0.90000
140249,'LIBERTY HI~1',  69.0000,1,   6,  62,   6,1.01580,  -7.8062,1.10000,0.90000,1.10000,0.90000
140250,'LEANDER 7 1 ',  69.0000,1,   6,  62,   6,1.00986,  -7.2999,1.10000,0.90000,1.10000,0.90000
140251,'LIBERTY HI~2',  69.0000,1,   6,  62,   6,1.01260,  -7.6052,1.10000,0.90000,1.10000,0.90000
140252,'CEDAR PAR~18',  69.0000,1,   6,  62,   6,0.99931,  -7.9505,1.10000,0.90000,1.10000,0.90000
140253,'CEDAR PAR~19',  69.0000,1,   6,  62,   6,1.00068,  -7.5929,1.10000,0.90000,1.10000,0.90000
140254,'CEDAR PAR~20',  69.0000,1,   6,  62,   6,0.99917,  -7.7065,1.10000,0.90000,1.10000,0.90000
140255,'TAYLOR 1 1  ',  69.0000,1,   6,  62,   6,1.01839,  -5.2557,1.10000,0.90000,1.10000,0.90000
140256,'TAYLOR 2 1  ', 138.0000,1,   6,  62,   6,1.02406,  -3.6872,1.10000,0.90000,1.10000,0.90000
140257,'TAYLOR 2 2  ',  69.0000,1,   6,  62,   6,1.01974,  -5.0588,1.10000,0.90000,1.10000,0.90000
140258,'TAYLOR 2 3  ',  13.8000,1,   6,  62,   6,1.02217,  -4.2638,1.10000,0.90000,1.10000,0.90000
140259,'TAYLOR 2 4  ',   1.0000,1,   6,  62,   6,1.02217,  -4.2638,1.10000,0.90000,1.10000,0.90000
140260,'TAYLOR 3 1  ',  69.0000,1,   6,  62,   6,1.01621,  -5.4678,1.10000,0.90000,1.10000,0.90000
140261,'COUPLAND 2 1',  69.0000,1,   6,  62,   6,1.01864,  -5.2897,1.10000,0.90000,1.10000,0.90000
140262,'THRALL 3 1  ',  69.0000,1,   6,  62,   6,1.01595,  -5.5108,1.10000,0.90000,1.10000,0.90000
140263,'THRALL 4 1  ',  69.0000,1,   6,  62,   6,1.01603,  -5.4551,1.10000,0.90000,1.10000,0.90000
140264,'GRANGER 1 1 ',  69.0000,1,   6,  62,   6,1.01459,  -6.0632,1.10000,0.90000,1.10000,0.90000
140265,'COUPLAND 3 1',  69.0000,1,   6,  62,   6,1.01864,  -5.2152,1.10000,0.90000,1.10000,0.90000
140266,'TAYLOR 4 1  ', 345.0000,1,   6,  62,   6,1.04195,  -1.0436,1.10000,0.90000,1.10000,0.90000
140267,'TAYLOR 4 2  ', 138.0000,1,   6,  62,   6,1.03419,  -2.6686,1.10000,0.90000,1.10000,0.90000
140268,'TAYLOR 4 3  ',  69.0000,1,   6,  62,   6,1.01970,  -5.1207,1.10000,0.90000,1.10000,0.90000
140269,'CEDAR PAR~21',  69.0000,1,   6,  62,   6,1.01060,  -7.0223,1.10000,0.90000,1.10000,0.90000
140270,'GEORGETOWN~1',  69.0000,1,   6,  62,   6,0.99837,  -6.8837,1.10000,0.90000,1.10000,0.90000
140271,'GEORGETOWN~3',  69.0000,1,   6,  62,   6,1.00774,  -6.4284,1.10000,0.90000,1.10000,0.90000
140272,'GEORGETOWN~4', 345.0000,1,   6,  62,   6,1.03172,  -0.1788,1.10000,0.90000,1.10000,0.90000
140273,'GEORGETOWN~5', 138.0000,1,   6,  62,   6,1.01646,  -3.4999,1.10000,0.90000,1.10000,0.90000
140274,'GEORGETOWN~6',  69.0000,1,   6,  62,   6,1.00205,  -6.5247,1.10000,0.90000,1.10000,0.90000
140275,'ROUND ROC~29',  69.0000,1,   6,  62,   6,0.98513,  -8.6108,1.10000,0.90000,1.10000,0.90000
140276,'ROUND ROCK~3',  69.0000,1,   6,  62,   6,0.98411,  -8.8652,1.10000,0.90000,1.10000,0.90000
140277,'HUTTO 1 1   ', 138.0000,1,   6,  62,   6,1.01036,  -5.1832,1.10000,0.90000,1.10000,0.90000
140278,'HUTTO 1 2   ',  69.0000,1,   6,  62,   6,1.00590,  -6.1373,1.10000,0.90000,1.10000,0.90000
140279,'GEORGETOWN~7',  69.0000,1,   6,  62,   6,1.00038,  -6.8595,1.10000,0.90000,1.10000,0.90000
140280,'ROUND ROCK~4',  69.0000,1,   6,  62,   6,0.98117,  -8.8499,1.10000,0.90000,1.10000,0.90000
140281,'ROUND ROCK~5', 138.0000,1,   6,  62,   6,1.00587,  -5.6237,1.10000,0.90000,1.10000,0.90000
140282,'ROUND ROCK~6',  69.0000,1,   6,  62,   6,1.00156,  -7.1848,1.10000,0.90000,1.10000,0.90000
140283,'ROUND ROCK~7', 138.0000,1,   6,  62,   6,1.00064,  -5.9234,1.10000,0.90000,1.10000,0.90000
140284,'ROUND ROCK~8',  69.0000,1,   6,  62,   6,0.98245,  -8.7478,1.10000,0.90000,1.10000,0.90000
140285,'ROUND ROCK~9',  13.8000,1,   6,  62,   6,0.99324,  -7.0927,1.10000,0.90000,1.10000,0.90000
140286,'ROUND ROC~10',   1.0000,1,   6,  62,   6,0.99324,  -7.0927,1.10000,0.90000,1.10000,0.90000
140287,'HUTTO 2 1   ',  69.0000,1,   6,  62,   6,1.00009,  -6.8327,1.10000,0.90000,1.10000,0.90000
140288,'ROUND ROC~11',  69.0000,1,   6,  62,   6,1.00120,  -7.2541,1.10000,0.90000,1.10000,0.90000
140289,'HUTTO 3 1   ', 138.0000,1,   6,  62,   6,1.02187,  -4.5290,1.10000,0.90000,1.10000,0.90000
140290,'HUTTO 3 2   ',  69.0000,1,   6,  62,   6,1.02147,  -4.8529,1.10000,0.90000,1.10000,0.90000
140291,'ROUND ROC~12', 138.0000,1,   6,  62,   6,1.00189,  -5.7910,1.10000,0.90000,1.10000,0.90000
140292,'ROUND ROC~13',  69.0000,1,   6,  62,   6,0.98606,  -8.4788,1.10000,0.90000,1.10000,0.90000
140293,'GEORGETOWN~8', 138.0000,1,   6,  62,   6,1.00444,  -4.8748,1.10000,0.90000,1.10000,0.90000
140294,'GEORGETOWN~9',  69.0000,1,   6,  62,   6,1.00208,  -7.0961,1.10000,0.90000,1.10000,0.90000
140295,'MARBLE FAL~5', 138.0000,1,   6,  62,   6,1.03104,  -1.7782,1.10000,0.90000,1.10000,0.90000
140296,'KINGSLAND ~3', 138.0000,1,   3,  31,   3,1.03093,  -0.5673,1.10000,0.90000,1.10000,0.90000
140297,'HORSESHOE ~1', 138.0000,1,   6,  62,   6,1.03476,  -1.1306,1.10000,0.90000,1.10000,0.90000
140298,'HORSESHOE ~2', 138.0000,1,   6,  62,   6,1.03206,  -1.6187,1.10000,0.90000,1.10000,0.90000
140299,'SPICEWOOD ~7', 138.0000,1,   6,  62,   6,1.02379,  -4.2283,1.10000,0.90000,1.10000,0.90000
140300,'MARBLE FAL~6', 138.0000,1,   6,  62,   6,1.02982,  -1.9448,1.10000,0.90000,1.10000,0.90000
140301,'HORSESHOE ~3', 138.0000,1,   6,  62,   6,1.03516,  -0.8015,1.10000,0.90000,1.10000,0.90000
140302,'THORNDALE ~2', 138.0000,1,   6,  62,   6,1.03861,  -2.5913,1.10000,0.90000,1.10000,0.90000
140303,'MANOR 7 1   ', 345.0000,1,   6,  62,   6,1.04000,   1.8024,1.10000,0.90000,1.10000,0.90000
140304,'MANOR 7 2   ',  13.8000,2,   6,  62,   6,1.04000,   2.8594,1.10000,0.90000,1.10000,0.90000
140305,'MANOR 7 3   ',  24.0000,2,   6,  62,   6,1.04000,   2.7363,1.10000,0.90000,1.10000,0.90000
140306,'MANOR 7 4   ',  13.8000,2,   6,  62,   6,1.04000,   2.3276,1.10000,0.90000,1.10000,0.90000
140307,'MANOR 7 5   ',  13.8000,2,   6,  62,   6,1.04000,   2.4517,1.10000,0.90000,1.10000,0.90000
140308,'MANOR 7 6   ',  18.0000,2,   6,  62,   6,1.02566,   4.0980,1.10000,0.90000,1.10000,0.90000
140309,'MANOR 7 7   ',  13.8000,2,   6,  62,   6,1.01950,   4.3797,1.10000,0.90000,1.10000,0.90000
140310,'AUSTIN 55 1 ',  69.0000,1,   6,  62,   6,1.02282, -10.2853,1.10000,0.90000,1.10000,0.90000
140311,'AUSTIN 55 2 ',  13.8000,2,   6,  62,   6,1.02641,  -9.8972,1.10000,0.90000,1.10000,0.90000
140312,'HORSESHOE ~4', 138.0000,1,   6,  62,   6,1.03472,  -1.1773,1.10000,0.90000,1.10000,0.90000
140313,'HORSESHOE ~5',  13.8000,2,   6,  62,   6,1.04000,   0.1620,1.10000,0.90000,1.10000,0.90000
140314,'HORSESHOE ~6',  13.8000,2,   6,  62,   6,1.04000,   0.1620,1.10000,0.90000,1.10000,0.90000
140315,'HORSESHOE ~7',   1.0000,1,   6,  62,   6,1.03956,   0.0386,1.10000,0.90000,1.10000,0.90000
140316,'MARBLE FAL~7', 345.0000,1,   6,  62,   6,1.03850,   3.0522,1.10000,0.90000,1.10000,0.90000
140317,'MARBLE FAL~8', 138.0000,1,   6,  62,   6,1.03034,  -1.7493,1.10000,0.90000,1.10000,0.90000
140318,'MARBLE FAL~9',  13.8000,1,   6,  62,   6,1.03530,   1.4423,1.10000,0.90000,1.10000,0.90000
140319,'MARBLE FA~10',   1.0000,1,   6,  62,   6,1.03530,   1.4423,1.10000,0.90000,1.10000,0.90000
140320,'MARBLE FA~11',  13.8000,2,   6,  62,   6,1.04000,   3.9885,1.10000,0.90000,1.10000,0.90000
140321,'MARBLE FA~12',  13.8000,2,   6,  62,   6,1.04000,   3.9885,1.10000,0.90000,1.10000,0.90000
140322,'MARBLE FA~13',   1.0000,1,   6,  62,   6,1.03986,   3.8980,1.10000,0.90000,1.10000,0.90000
140323,'CEDAR PAR~22', 345.0000,1,   6,  62,   6,1.03830,   1.4192,1.10000,0.90000,1.10000,0.90000
140324,'CEDAR PAR~23', 138.0000,1,   6,  62,   6,1.01865,  -4.1012,1.10000,0.90000,1.10000,0.90000
140325,'CEDAR PAR~24',  18.0000,1,   6,  62,   6,1.03013,  -0.6530,1.10000,0.90000,1.10000,0.90000
140326,'CEDAR PAR~25',   1.0000,1,   6,  62,   6,1.03013,  -0.6530,1.10000,0.90000,1.10000,0.90000
140327,'CEDAR PAR~26',  13.8000,2,   6,  62,   6,1.04000,   2.0454,1.10000,0.90000,1.10000,0.90000
140328,'CEDAR PAR~27',  13.8000,2,   6,  62,   6,1.04000,   2.6445,1.10000,0.90000,1.10000,0.90000
140329,'BASTROP 5 1 ', 345.0000,1,   6,  62,   6,1.03903,   3.8712,1.10000,0.90000,1.10000,0.90000
140330,'BASTROP 5 2 ', 138.0000,1,   6,  62,   6,1.04016,   0.2305,1.10000,0.90000,1.10000,0.90000
140331,'BASTROP 5 3 ',  13.8000,1,   6,  62,   6,1.03903,   3.8712,1.10000,0.90000,1.10000,0.90000
140332,'BASTROP 5 4 ',  13.8000,2,   6,  62,   6,1.04000,   5.3957,1.10000,0.90000,1.10000,0.90000
140333,'BASTROP 5 5 ',  18.0000,2,   6,  62,   6,1.04000,   6.1537,1.10000,0.90000,1.10000,0.90000
140334,'HORSESHOE ~8', 345.0000,1,   6,  62,   6,1.03800,   3.7332,1.10000,0.90000,1.10000,0.90000
140335,'HORSESHOE ~9',  13.8000,2,   6,  62,   6,1.04000,   5.0856,1.10000,0.90000,1.10000,0.90000
140336,'HORSESHOE~10',  13.8000,2,   6,  62,   6,1.03333,   4.8114,1.10000,0.90000,1.10000,0.90000
140337,'HORSESHOE~11',  13.8000,2,   6,  62,   6,1.03128,   4.7470,1.10000,0.90000,1.10000,0.90000
140338,'DEL VALLE ~2', 345.0000,1,   6,  62,   6,1.04062,   2.9141,1.10000,0.90000,1.10000,0.90000
140339,'DEL VALLE ~3',  13.8000,2,   6,  62,   6,1.04000,   5.1784,1.10000,0.90000,1.10000,0.90000
140340,'DEL VALLE ~4',  13.8000,2,   6,  62,   6,1.04000,   4.6085,1.10000,0.90000,1.10000,0.90000
140341,'DEL VALLE ~5',  13.8000,2,   6,  62,   6,1.04000,   4.8361,1.10000,0.90000,1.10000,0.90000
140342,'DEL VALLE ~6',  13.8000,2,   6,  62,   6,1.04000,   4.5882,1.10000,0.90000,1.10000,0.90000
140343,'DEL VALLE ~7',  13.8000,2,   6,  62,   6,1.04000,   3.7383,1.10000,0.90000,1.10000,0.90000
140344,'CEDAR PAR~28',  69.0000,1,   6,  62,   6,1.02041, -10.1871,1.10000,0.90000,1.10000,0.90000
140345,'CEDAR PAR~29',  18.0000,1,   6,  62,   6,1.02041, -10.1871,1.10000,0.90000,1.10000,0.90000
140346,'CEDAR PAR~30',  18.0000,1,   6,  62,   6,1.02041, -10.1871,1.10000,0.90000,1.10000,0.90000
140347,'CEDAR PAR~31',   1.0000,1,   6,  62,   6,1.02041, -10.1871,1.10000,0.90000,1.10000,0.90000
140348,'CEDAR PAR~32',  18.0000,1,   6,  62,   6,1.02041, -10.1871,1.10000,0.90000,1.10000,0.90000
140349,'AUSTIN 56 1 ', 138.0000,1,   6,  62,   6,1.01951,  -6.7150,1.10000,0.90000,1.10000,0.90000
140350,'AUSTIN 56 2 ',  24.0000,2,   6,  62,   6,1.03698,  -5.3692,1.10000,0.90000,1.10000,0.90000
140351,'AUSTIN 56 3 ',  13.8000,2,   6,  62,   6,1.02764,  -6.1410,1.10000,0.90000,1.10000,0.90000
140352,'AUSTIN 56 4 ',  18.0000,1,   6,  62,   6,1.01951,  -6.7150,1.10000,0.90000,1.10000,0.90000
140353,'BASTROP 6 1 ', 345.0000,1,   6,  62,   6,1.03900,   3.9218,1.10000,0.90000,1.10000,0.90000
140354,'BASTROP 6 2 ', 138.0000,1,   6,  62,   6,1.04000,   0.1134,1.10000,0.90000,1.10000,0.90000
140355,'BASTROP 6 3 ',  13.8000,1,   6,  62,   6,1.03903,   2.8937,1.10000,0.90000,1.10000,0.90000
140356,'BASTROP 6 4 ',   1.0000,1,   6,  62,   6,1.03903,   2.8937,1.10000,0.90000,1.10000,0.90000
140357,'BASTROP 6 5 ',  13.8000,2,   6,  62,   6,1.03469,   6.0042,1.10000,0.90000,1.10000,0.90000
140358,'BASTROP 6 6 ',  13.8000,2,   6,  62,   6,1.03598,   5.1610,1.10000,0.90000,1.10000,0.90000
140359,'BASTROP 6 7 ',  13.8000,2,   6,  62,   6,1.04000,   6.2156,1.10000,0.90000,1.10000,0.90000
140360,'DEL VALLE ~8', 345.0000,1,   6,  62,   6,1.04100,   4.3409,1.10000,0.90000,1.10000,0.90000
140361,'DEL VALLE ~9',  13.8000,2,   6,  62,   6,1.03998,   5.0200,1.10000,0.90000,1.10000,0.90000
140362,'DEL VALLE~10',  18.0000,2,   6,  62,   6,1.04000,   6.6005,1.10000,0.90000,1.10000,0.90000
140363,'DEL VALLE~11',  22.0000,2,   6,  62,   6,1.04000,   6.6469,1.10000,0.90000,1.10000,0.90000
140364,'AUSTIN 57 1 ',  69.0000,1,   6,  62,   6,1.00091,  -9.9773,1.10000,0.90000,1.10000,0.90000
140365,'AUSTIN 57 2 ',  13.8000,1,   6,  63,   6,1.00091,  -9.9773,1.10000,0.90000,1.10000,0.90000
140366,'AUSTIN 57 3 ',  13.8000,1,   6,  63,   6,1.00091,  -9.9773,1.10000,0.90000,1.10000,0.90000
140367,'AUSTIN 57 4 ',   1.0000,1,   6,  63,   6,1.00091,  -9.9773,1.10000,0.90000,1.10000,0.90000
140368,'MANOR 8 1   ',  69.0000,1,   6,  63,   6,0.99852,  -8.7051,1.10000,0.90000,1.10000,0.90000
140369,'MANOR 8 2   ',  13.8000,1,   6,  63,   6,0.99852,  -8.7051,1.10000,0.90000,1.10000,0.90000
140370,'MANOR 8 3   ',  13.8000,1,   6,  63,   6,0.99852,  -8.7051,1.10000,0.90000,1.10000,0.90000
140371,'MANOR 8 4   ',  13.8000,1,   6,  63,   6,0.99852,  -8.7051,1.10000,0.90000,1.10000,0.90000
140372,'WEST POINT~3', 345.0000,1,   6,  63,   6,1.03812,   2.7553,1.10000,0.90000,1.10000,0.90000
140373,'WEST POINT~4', 138.0000,1,   6,  63,   6,1.04108,   0.1913,1.10000,0.90000,1.10000,0.90000
140374,'WEST POINT~5',  18.0000,2,   6,  63,   6,1.04000,   3.4889,1.10000,0.90000,1.10000,0.90000
140375,'WEST POINT~6',  13.8000,2,   6,  63,   6,1.04000,   3.8722,1.10000,0.90000,1.10000,0.90000
140376,'MANOR 9 1   ', 138.0000,1,   6,  63,   6,1.02863,  -2.8826,1.10000,0.90000,1.10000,0.90000
140377,'MANOR 9 2   ',  18.0000,2,   6,  63,   6,1.03171,  -2.5586,1.10000,0.90000,1.10000,0.90000
140378,'ROUND ROC~14', 138.0000,1,   6,  63,   6,1.00531,  -5.1913,1.10000,0.90000,1.10000,0.90000
140379,'ROUND ROC~15',  13.8000,1,   6,  63,   6,1.00531,  -5.1913,1.10000,0.90000,1.10000,0.90000
140380,'AUSTIN 58 1 ',  69.0000,1,   6,  63,   6,1.02773,  -9.7018,1.10000,0.90000,1.10000,0.90000
140381,'AUSTIN 58 2 ',  13.8000,1,   6,  63,   6,1.02773,  -9.7018,1.10000,0.90000,1.10000,0.90000
140382,'AUSTIN 59 1 ',  69.0000,1,   6,  63,   6,1.02807,  -9.8500,1.10000,0.90000,1.10000,0.90000
140383,'AUSTIN 59 2 ',  24.0000,1,   6,  63,   6,1.02807,  -9.8500,1.10000,0.90000,1.10000,0.90000
140384,'AUSTIN 60 1 ',  69.0000,1,   6,  63,   6,1.01721,  -8.5385,1.10000,0.90000,1.10000,0.90000
140385,'AUSTIN 60 2 ',  18.0000,1,   6,  63,   6,1.01721,  -8.5385,1.10000,0.90000,1.10000,0.90000
140386,'AUSTIN 60 3 ',  18.0000,1,   6,  63,   6,1.01721,  -8.5385,1.10000,0.90000,1.10000,0.90000
140387,'AUSTIN 60 4 ',   1.0000,1,   6,  63,   6,1.01721,  -8.5385,1.10000,0.90000,1.10000,0.90000
150001,'IOWA PARK ~1', 138.0000,1,   2,  21,   2,1.03132,   6.8743,1.10000,0.90000,1.10000,0.90000
150002,'SHEPPARD A~1', 138.0000,1,   2,  21,   2,1.03127,   6.6852,1.10000,0.90000,1.10000,0.90000
150003,'HARROLD 1 1 ', 138.0000,1,   2,  21,   2,1.04371,   6.4874,1.10000,0.90000,1.10000,0.90000
150004,'HOLLIDAY 1 1', 138.0000,1,   2,  21,   2,1.04047,   6.7999,1.10000,0.90000,1.10000,0.90000
150005,'BURKBURNET~1', 138.0000,1,   2,  21,   2,1.03104,   6.9726,1.10000,0.90000,1.10000,0.90000
150006,'WICHITA FA~1', 138.0000,1,   2,  21,   2,1.03332,   6.7491,1.10000,0.90000,1.10000,0.90000
150007,'IOWA PARK ~2', 138.0000,1,   2,  21,   2,1.04533,   6.3713,1.10000,0.90000,1.10000,0.90000
150008,'KOPPERL 1 1 ', 138.0000,1,   5,  52,   5,1.03173,  -8.9994,1.10000,0.90000,1.10000,0.90000
150009,'MERIDIAN 1 1', 138.0000,1,   5,  52,   5,1.03947,  -9.8664,1.10000,0.90000,1.10000,0.90000
150010,'WHITNEY 1 1 ', 138.0000,1,   5,  52,   5,1.03586,  -2.1917,1.10000,0.90000,1.10000,0.90000
150011,'RAINBOW 1 1 ', 138.0000,1,   5,  52,   5,1.03232,  -9.5304,1.10000,0.90000,1.10000,0.90000
150012,'GLEN ROSE ~1', 138.0000,1,   5,  52,   5,1.03920,  -6.1991,1.10000,0.90000,1.10000,0.90000
150013,'WALNUT SPR~1', 138.0000,1,   5,  52,   5,1.03834,  -3.4912,1.10000,0.90000,1.10000,0.90000
150014,'NEMO 1 1    ', 138.0000,1,   5,  52,   5,1.03343,  -9.6466,1.10000,0.90000,1.10000,0.90000
150015,'COVINGTON ~1', 138.0000,1,   5,  52,   5,1.02561, -12.4816,1.10000,0.90000,1.10000,0.90000
150016,'BLUM 1 1    ', 138.0000,1,   5,  52,   5,1.02882, -10.4330,1.10000,0.90000,1.10000,0.90000
150017,'IREDELL 1 1 ', 138.0000,1,   5,  52,   5,1.04052,  -7.7542,1.10000,0.90000,1.10000,0.90000
150018,'WALNUT SPR~2', 138.0000,1,   5,  52,   5,1.03169,  -8.9834,1.10000,0.90000,1.10000,0.90000
150019,'MUENSTER 1 1', 138.0000,1,   2,  21,   2,1.03420, -15.1028,1.10000,0.90000,1.10000,0.90000
150020,'DECATUR 1 1 ', 138.0000,1,   5,  52,   5,1.02784, -11.8748,1.10000,0.90000,1.10000,0.90000
150021,'BRIDGEPORT~1', 138.0000,1,   5,  52,   5,1.03464,  -8.8664,1.10000,0.90000,1.10000,0.90000
150022,'PARADISE 1 1', 138.0000,1,   5,  52,   5,1.03348,  -8.6767,1.10000,0.90000,1.10000,0.90000
150023,'PARADISE 2 1', 138.0000,1,   5,  52,   5,1.03504,  -8.5277,1.10000,0.90000,1.10000,0.90000
150024,'PARADISE 3 1', 138.0000,1,   5,  52,   5,1.03382,  -8.6049,1.10000,0.90000,1.10000,0.90000
150025,'BOYD 1 1    ', 138.0000,1,   5,  52,   5,1.01383, -16.9135,1.10000,0.90000,1.10000,0.90000
150026,'BOYD 2 1    ', 138.0000,1,   5,  52,   5,1.01458, -16.8002,1.10000,0.90000,1.10000,0.90000
150027,'RHOME 1 1   ', 138.0000,1,   5,  52,   5,1.01822, -15.5327,1.10000,0.90000,1.10000,0.90000
150028,'NEWARK 1 1  ', 138.0000,1,   5,  52,   5,1.02113, -14.2948,1.10000,0.90000,1.10000,0.90000
150029,'CHICO 1 1   ', 138.0000,1,   5,  52,   5,1.03752,  -7.9515,1.10000,0.90000,1.10000,0.90000
150030,'ALVORD 1 1  ', 138.0000,1,   5,  52,   5,1.02942, -10.3264,1.10000,0.90000,1.10000,0.90000
150031,'CHICO 2 1   ', 138.0000,1,   5,  52,   5,1.03579,  -6.7918,1.10000,0.90000,1.10000,0.90000
150032,'PARADISE 4 1', 138.0000,1,   5,  52,   5,1.03376,  -8.7844,1.10000,0.90000,1.10000,0.90000
150033,'ROSSTON 1 1 ', 138.0000,1,   2,  21,   2,1.03082, -16.9746,1.10000,0.90000,1.10000,0.90000
150034,'DECATUR 2 1 ', 138.0000,1,   5,  52,   5,1.03039, -10.7518,1.10000,0.90000,1.10000,0.90000
150035,'DECATUR 3 1 ', 138.0000,1,   5,  52,   5,1.02423, -13.6090,1.10000,0.90000,1.10000,0.90000
150036,'LEON 1 1    ', 138.0000,1,   2,  21,   2,1.03452, -15.6601,1.10000,0.90000,1.10000,0.90000
150037,'ROSSTON 2 1 ', 138.0000,1,   2,  21,   2,1.02484, -14.4866,1.10000,0.90000,1.10000,0.90000
150038,'KRUM 1 1    ', 138.0000,1,   5,  52,   5,1.02654, -13.1001,1.10000,0.90000,1.10000,0.90000
150039,'SPRINGTOWN~1', 138.0000,1,   5,  52,   5,1.03134,  -9.5640,1.10000,0.90000,1.10000,0.90000
150040,'MUENSTER 2 1', 138.0000,1,   2,  21,   2,1.03188, -15.7056,1.10000,0.90000,1.10000,0.90000
150041,'MUENSTER 3 1', 138.0000,1,   2,  21,   2,1.03360, -15.6432,1.10000,0.90000,1.10000,0.90000
150042,'CHICO 3 1   ', 138.0000,1,   5,  52,   5,1.04216,  -8.0168,1.10000,0.90000,1.10000,0.90000
150043,'RHOME 2 1   ', 138.0000,1,   5,  52,   5,1.01640, -16.1081,1.10000,0.90000,1.10000,0.90000
150044,'JUSTIN 1 1  ', 138.0000,1,   5,  52,   5,1.01866, -16.2987,1.10000,0.90000,1.10000,0.90000
150045,'DESDEMONA ~1', 138.0000,1,   5,  52,   5,1.03802,  -0.3799,1.10000,0.90000,1.10000,0.90000
150046,'DUBLIN 1 1  ', 138.0000,1,   5,  52,   5,1.03531,  -2.0105,1.10000,0.90000,1.10000,0.90000
150047,'DESDEMONA ~2', 138.0000,1,   5,  52,   5,1.03715,  -0.6089,1.10000,0.90000,1.10000,0.90000
150048,'STEPHENVIL~1', 138.0000,1,   5,  52,   5,1.04268,  -4.5358,1.10000,0.90000,1.10000,0.90000
150049,'STEPHENVIL~2', 138.0000,1,   5,  52,   5,1.03928,  -4.2837,1.10000,0.90000,1.10000,0.90000
150050,'DUBLIN 2 1  ', 138.0000,1,   5,  52,   5,1.03652,  -3.4071,1.10000,0.90000,1.10000,0.90000
150051,'DUBLIN 3 1  ', 138.0000,1,   5,  52,   5,1.03624,  -1.2279,1.10000,0.90000,1.10000,0.90000
150052,'MILLSAP 1 1 ', 138.0000,1,   5,  52,   5,1.03966,  -2.2410,1.10000,0.90000,1.10000,0.90000
150053,'BLUFF DALE~1', 138.0000,1,   5,  52,   5,1.03908,  -4.8428,1.10000,0.90000,1.10000,0.90000
150054,'CRESSON 1 1 ', 138.0000,1,   5,  52,   5,1.02684, -10.9452,1.10000,0.90000,1.10000,0.90000
150055,'MILLSAP 2 1 ', 138.0000,1,   5,  52,   5,1.03314, -12.2338,1.10000,0.90000,1.10000,0.90000
150056,'GRAFORD 1 1 ', 138.0000,1,   5,  52,   5,1.03965,   1.9715,1.10000,0.90000,1.10000,0.90000
150057,'STRAWN 1 1  ', 138.0000,1,   5,  52,   5,1.04154,  -5.9765,1.10000,0.90000,1.10000,0.90000
150058,'STRAWN 2 1  ', 138.0000,1,   5,  52,   5,1.03991,   1.1340,1.10000,0.90000,1.10000,0.90000
150059,'STEPHENVIL~3', 138.0000,1,   5,  52,   5,1.04301,  -3.5653,1.10000,0.90000,1.10000,0.90000
150060,'WHITT 1 1   ', 138.0000,1,   5,  52,   5,1.03351,  -4.2582,1.10000,0.90000,1.10000,0.90000
150061,'GRAFORD 2 1 ', 138.0000,1,   5,  52,   5,1.03950,   1.3195,1.10000,0.90000,1.10000,0.90000
150062,'MINERAL WE~1', 138.0000,1,   5,  52,   5,1.03810,  -2.5408,1.10000,0.90000,1.10000,0.90000
150063,'SPRINGTOWN~2', 138.0000,1,   5,  52,   5,1.03645,  -8.0860,1.10000,0.90000,1.10000,0.90000
150064,'POOLVILLE ~1', 138.0000,1,   5,  52,   5,1.02834,  -7.6957,1.10000,0.90000,1.10000,0.90000
150065,'MILLSAP 3 1 ', 138.0000,1,   5,  52,   5,1.02494, -10.5628,1.10000,0.90000,1.10000,0.90000
150066,'WEATHERFOR~1', 138.0000,1,   5,  52,   5,1.03073, -10.5525,1.10000,0.90000,1.10000,0.90000
150067,'SANTO 1 1   ', 138.0000,1,   5,  52,   5,1.04159,   0.4926,1.10000,0.90000,1.10000,0.90000
150068,'MINERAL WE~2', 138.0000,1,   5,  52,   5,1.04184,  -0.0855,1.10000,0.90000,1.10000,0.90000
150069,'GORDON 1 1  ', 138.0000,1,   5,  52,   5,1.04013,  -7.7373,1.10000,0.90000,1.10000,0.90000
150070,'SANTO 2 1   ', 138.0000,1,   5,  52,   5,1.03924,  -8.1855,1.10000,0.90000,1.10000,0.90000
150071,'MILLSAP 4 1 ', 138.0000,1,   5,  52,   5,1.04721, -12.6100,1.10000,0.90000,1.10000,0.90000
150072,'WEATHERFOR~2', 138.0000,1,   5,  52,   5,1.02676, -10.2214,1.10000,0.90000,1.10000,0.90000
150073,'WEATHERFOR~3', 138.0000,1,   5,  52,   5,1.01806, -14.6307,1.10000,0.90000,1.10000,0.90000
150074,'ALEDO 1 1   ', 138.0000,1,   5,  52,   5,1.02415, -14.0731,1.10000,0.90000,1.10000,0.90000
150075,'CRESSON 2 1 ', 138.0000,1,   5,  52,   5,1.02780, -13.1758,1.10000,0.90000,1.10000,0.90000
150076,'GORDON 2 1  ', 138.0000,1,   5,  52,   5,1.04403,  -3.6574,1.10000,0.90000,1.10000,0.90000
150077,'BLUFF DALE~2', 138.0000,1,   5,  52,   5,1.04177,  -4.8071,1.10000,0.90000,1.10000,0.90000
150078,'MINGUS 1 1  ', 138.0000,1,   5,  52,   5,1.04481,  -3.1626,1.10000,0.90000,1.10000,0.90000
150079,'LIPAN 1 1   ', 138.0000,1,   5,  52,   5,1.03913,  -8.6657,1.10000,0.90000,1.10000,0.90000
150080,'TOLAR 1 1   ', 138.0000,1,   5,  52,   5,1.03426,  -7.1988,1.10000,0.90000,1.10000,0.90000
150081,'BLUFF DALE~3', 138.0000,1,   5,  52,   5,1.03960,  -5.1795,1.10000,0.90000,1.10000,0.90000
150082,'GRANBURY 1 1', 138.0000,1,   5,  52,   5,1.03288,  -8.3765,1.10000,0.90000,1.10000,0.90000
150083,'BLUFF DALE~4', 138.0000,1,   5,  52,   5,1.03746,  -5.7650,1.10000,0.90000,1.10000,0.90000
150084,'GODLEY 1 1  ', 138.0000,1,   5,  52,   5,1.03807,  -9.9566,1.10000,0.90000,1.10000,0.90000
150085,'SPRINGTOWN~3', 138.0000,1,   5,  52,   5,1.03214,  -9.5498,1.10000,0.90000,1.10000,0.90000
150086,'PALO PINTO~1', 138.0000,1,   5,  52,   5,1.04052,   0.8896,1.10000,0.90000,1.10000,0.90000
150087,'STEPHENVIL~4', 138.0000,1,   5,  52,   5,1.04326,  -2.7404,1.10000,0.90000,1.10000,0.90000
150088,'STRAWN 3 1  ', 138.0000,1,   5,  52,   5,1.04125,  -6.3139,1.10000,0.90000,1.10000,0.90000
150089,'MINGUS 2 1  ', 138.0000,1,   5,  52,   5,1.04156,  -5.7681,1.10000,0.90000,1.10000,0.90000
150090,'BLUFF DALE~5', 138.0000,1,   5,  52,   5,1.03984,  -4.7435,1.10000,0.90000,1.10000,0.90000
150091,'ALEDO 2 1   ', 138.0000,1,   5,  52,   5,1.02879, -12.5193,1.10000,0.90000,1.10000,0.90000
150092,'MILLSAP 5 1 ', 138.0000,1,   5,  52,   5,1.03909,  -3.0059,1.10000,0.90000,1.10000,0.90000
150093,'STRAWN 4 1  ', 138.0000,1,   5,  52,   5,1.04094,  -6.5120,1.10000,0.90000,1.10000,0.90000
150094,'SUNSET 1 1  ', 138.0000,1,   2,  21,   2,1.02278, -13.1345,1.10000,0.90000,1.10000,0.90000
150095,'OLNEY 1 1   ', 138.0000,1,   5,  52,   5,1.04119,   4.5138,1.10000,0.90000,1.10000,0.90000
150096,'NOCONA 1 1  ', 138.0000,1,   2,  21,   2,1.02218, -14.2220,1.10000,0.90000,1.10000,0.90000
150097,'GRAHAM 1 1  ', 138.0000,1,   5,  52,   5,1.03408,   1.3126,1.10000,0.90000,1.10000,0.90000
150098,'WICHITA FA~9', 138.0000,1,   2,  21,   2,1.03524,   6.1795,1.10000,0.90000,1.10000,0.90000
150099,'JACKSBORO ~1', 138.0000,1,   5,  52,   5,1.03731,  -2.4373,1.10000,0.90000,1.10000,0.90000
150100,'MEGARGEL 1 1', 138.0000,1,   2,  21,   2,1.03474,   4.7413,1.10000,0.90000,1.10000,0.90000
150101,'WINDTHORST~1', 138.0000,1,   2,  21,   2,1.04186,   3.8621,1.10000,0.90000,1.10000,0.90000
150102,'WOODSON 1 1 ', 138.0000,1,   5,  52,   5,1.03787,   5.6877,1.10000,0.90000,1.10000,0.90000
150103,'LOVING 1 1  ', 138.0000,1,   2,  21,   2,1.03244,   0.0741,1.10000,0.90000,1.10000,0.90000
150104,'GRAHAM 2 1  ', 138.0000,1,   5,  52,   5,1.03613,   1.5026,1.10000,0.90000,1.10000,0.90000
150105,'PERRIN 1 1  ', 138.0000,1,   5,  52,   5,1.03548,  -3.7675,1.10000,0.90000,1.10000,0.90000
150106,'PETROLIA 1 1', 138.0000,1,   2,  21,   2,1.02907,   6.4762,1.10000,0.90000,1.10000,0.90000
150107,'HENRIETTA ~1', 138.0000,1,   2,  21,   2,1.03935,   3.4024,1.10000,0.90000,1.10000,0.90000
150108,'RINGGOLD 1 1', 138.0000,1,   2,  21,   2,1.02439, -13.4679,1.10000,0.90000,1.10000,0.90000
150109,'NOCONA 2 1  ', 138.0000,1,   2,  21,   2,1.02241, -14.2245,1.10000,0.90000,1.10000,0.90000
150110,'BELLEVUE 1 1', 138.0000,1,   2,  21,   2,1.04236,   4.4994,1.10000,0.90000,1.10000,0.90000
150111,'SUNSET 2 1  ', 138.0000,1,   2,  21,   2,1.02741, -11.5555,1.10000,0.90000,1.10000,0.90000
150112,'WICHITA F~10', 138.0000,1,   2,  21,   2,1.03322, -13.5638,1.10000,0.90000,1.10000,0.90000
150113,'NEWCASTLE ~1', 138.0000,1,   5,  52,   5,1.03940,   7.1381,1.10000,0.90000,1.10000,0.90000
150114,'JACKSBORO ~2', 138.0000,1,   5,  52,   5,1.03684,  -5.1337,1.10000,0.90000,1.10000,0.90000
150115,'VERNON 1 1  ', 138.0000,1,   2,  21,   2,1.03794,  18.7722,1.10000,0.90000,1.10000,0.90000
150116,'OKLAUNION ~1', 138.0000,1,   2,  21,   2,1.03890,  17.4547,1.10000,0.90000,1.10000,0.90000
150117,'SEYMOUR 1 1 ', 138.0000,1,   2,  21,   2,1.04031,   9.7007,1.10000,0.90000,1.10000,0.90000
150118,'THROCKMORT~1', 138.0000,1,   5,  52,   5,1.03843,   8.9999,1.10000,0.90000,1.10000,0.90000
150119,'SEYMOUR 2 1 ', 138.0000,1,   2,  21,   2,1.03933,   8.8297,1.10000,0.90000,1.10000,0.90000
150120,'EASTLAND 1 1', 345.0000,1,   5,  52,   5,1.03642,   5.4545,1.10000,0.90000,1.10000,0.90000
150121,'EASTLAND 1 2', 138.0000,1,   5,  52,   5,1.03271,   2.1017,1.10000,0.90000,1.10000,0.90000
150122,'EASTLAND 1 3',  18.0000,1,   5,  52,   5,1.03515,   4.5005,1.10000,0.90000,1.10000,0.90000
150123,'EASTLAND 1 4',   1.0000,1,   5,  52,   5,1.03515,   4.5005,1.10000,0.90000,1.10000,0.90000
150124,'BRECKENRID~1', 138.0000,1,   5,  52,   5,1.03060,   2.4542,1.10000,0.90000,1.10000,0.90000
150125,'BRECKENRID~2', 138.0000,1,   5,  52,   5,1.03262,   3.5312,1.10000,0.90000,1.10000,0.90000
150126,'CADDO 1 1   ', 138.0000,1,   5,  52,   5,1.03521,   1.6735,1.10000,0.90000,1.10000,0.90000
150127,'GORMAN 1 1  ', 138.0000,1,   5,  52,   5,1.03544,   0.2562,1.10000,0.90000,1.10000,0.90000
150128,'RANGER 1 1  ', 138.0000,1,   5,  52,   5,1.03896,   1.3392,1.10000,0.90000,1.10000,0.90000
150129,'OLDEN 1 1   ', 138.0000,1,   5,  52,   5,1.03541,   0.7546,1.10000,0.90000,1.10000,0.90000
150130,'KRUM 2 1    ',  69.0000,1,   5,  52,   5,0.99315, -27.5027,1.10000,0.90000,1.10000,0.90000
150131,'SANGER 1 1  ',  69.0000,1,   5,  52,   5,1.01616, -24.0352,1.10000,0.90000,1.10000,0.90000
150132,'SANGER 2 1  ',  69.0000,1,   5,  52,   5,1.00460, -25.3337,1.10000,0.90000,1.10000,0.90000
150133,'KRUM 3 1    ',  69.0000,1,   5,  52,   5,1.03527, -24.6745,1.10000,0.90000,1.10000,0.90000
150134,'KRUM 4 1    ',  69.0000,1,   5,  52,   5,0.99475, -27.0217,1.10000,0.90000,1.10000,0.90000
150135,'KRUM 5 1    ',  69.0000,1,   5,  52,   5,1.03144, -24.5453,1.10000,0.90000,1.10000,0.90000
150136,'KENNEDALE ~1',  69.0000,1,   5,  52,   5,1.03505, -23.1685,1.10000,0.90000,1.10000,0.90000
150137,'KENNEDALE ~9', 138.0000,1,   5,  52,   5,1.01598, -17.9088,1.10000,0.90000,1.10000,0.90000
150138,'KENNEDALE~10',  69.0000,1,   5,  52,   5,1.01511, -21.5151,1.10000,0.90000,1.10000,0.90000
150139,'KENNEDALE~11',  13.8000,1,   5,  52,   5,1.01524, -19.5757,1.10000,0.90000,1.10000,0.90000
150140,'KENNEDALE~12',   1.0000,1,   5,  52,   5,1.01524, -19.5757,1.10000,0.90000,1.10000,0.90000
150141,'HALTOM CIT~1', 138.0000,1,   5,  52,   5,1.01549, -22.1953,1.10000,0.90000,1.10000,0.90000
150142,'HALTOM CIT~2',  69.0000,1,   5,  52,   5,1.02570, -23.1578,1.10000,0.90000,1.10000,0.90000
150143,'HALTOM CIT~4', 138.0000,1,   5,  52,   5,1.01574, -22.9873,1.10000,0.90000,1.10000,0.90000
150144,'HALTOM CIT~5',  69.0000,1,   5,  52,   5,1.02061, -24.4967,1.10000,0.90000,1.10000,0.90000
150145,'KENNEDALE~13',  69.0000,1,   5,  52,   5,1.01647, -21.5747,1.10000,0.90000,1.10000,0.90000
150146,'HALTOM CIT~6',  69.0000,1,   5,  52,   5,1.01905, -24.4036,1.10000,0.90000,1.10000,0.90000
150147,'KENNEDALE~14',  69.0000,1,   5,  52,   5,1.02689, -22.7778,1.10000,0.90000,1.10000,0.90000
150148,'NEWARK 2 1  ', 138.0000,1,   5,  52,   5,1.01895, -14.6993,1.10000,0.90000,1.10000,0.90000
150149,'NEWARK 2 2  ',  69.0000,1,   5,  52,   5,1.00608, -20.2324,1.10000,0.90000,1.10000,0.90000
150150,'NEWARK 2 3  ',  13.8000,1,   5,  52,   5,1.01487, -16.1084,1.10000,0.90000,1.10000,0.90000
150151,'NEWARK 2 4  ',   1.0000,1,   5,  52,   5,1.01487, -16.1084,1.10000,0.90000,1.10000,0.90000
150152,'AZLE 1 1    ', 345.0000,1,   5,  52,   5,1.04418, -10.5978,1.10000,0.90000,1.10000,0.90000
150153,'AZLE 1 2    ', 138.0000,1,   5,  52,   5,1.02958, -14.2842,1.10000,0.90000,1.10000,0.90000
150154,'AZLE 1 3    ',  69.0000,1,   5,  52,   5,1.01913, -18.3897,1.10000,0.90000,1.10000,0.90000
150155,'AZLE 2 1    ',  69.0000,1,   5,  52,   5,1.01455, -19.1563,1.10000,0.90000,1.10000,0.90000
150156,'NEWARK 3 1  ',  69.0000,1,   5,  52,   5,1.01477, -19.3406,1.10000,0.90000,1.10000,0.90000
150157,'NAVAL AIR ~1',  69.0000,1,   5,  52,   5,1.01325, -19.5597,1.10000,0.90000,1.10000,0.90000
150158,'CLEBURNE 1 1',  69.0000,1,   5,  52,   5,1.00977, -15.4662,1.10000,0.90000,1.10000,0.90000
150159,'JOSHUA 1 1  ',  69.0000,1,   5,  52,   5,1.00884, -15.6618,1.10000,0.90000,1.10000,0.90000
150160,'CLEBURNE 2 1',  69.0000,1,   5,  52,   5,1.01249, -15.9463,1.10000,0.90000,1.10000,0.90000
150161,'KEENE 1 1   ', 138.0000,1,   5,  52,   5,1.01405, -15.2237,1.10000,0.90000,1.10000,0.90000
150162,'KEENE 1 2   ',  69.0000,1,   5,  52,   5,1.01539, -16.1423,1.10000,0.90000,1.10000,0.90000
150163,'CLEBURNE 3 1',  69.0000,1,   5,  52,   5,1.01337, -15.1352,1.10000,0.90000,1.10000,0.90000
150164,'RIO VISTA ~1',  69.0000,1,   5,  52,   5,1.02110, -14.0286,1.10000,0.90000,1.10000,0.90000
150165,'GODLEY 2 1  ',  69.0000,1,   5,  52,   5,1.01822, -14.8465,1.10000,0.90000,1.10000,0.90000
150166,'RIO VISTA ~2',  69.0000,1,   5,  52,   5,1.01751, -14.6610,1.10000,0.90000,1.10000,0.90000
150167,'KOPPERL 2 1 ',  69.0000,1,   5,  52,   5,1.02213, -13.8511,1.10000,0.90000,1.10000,0.90000
150168,'RIO VISTA ~3', 138.0000,1,   5,  52,   5,1.02687, -11.0556,1.10000,0.90000,1.10000,0.90000
150169,'RIO VISTA ~4',  69.0000,1,   5,  52,   5,1.02491, -13.0663,1.10000,0.90000,1.10000,0.90000
150170,'NEMO 2 1    ',  69.0000,1,   5,  52,   5,1.01763, -14.8057,1.10000,0.90000,1.10000,0.90000
150171,'GODLEY 3 1  ', 138.0000,1,   5,  52,   5,1.02371, -12.6134,1.10000,0.90000,1.10000,0.90000
150172,'GODLEY 3 2  ',  69.0000,1,   5,  52,   5,1.01970, -14.3204,1.10000,0.90000,1.10000,0.90000
150173,'CLEBURNE 4 1', 138.0000,1,   5,  52,   5,1.01688, -14.0578,1.10000,0.90000,1.10000,0.90000
150174,'CLEBURNE 4 2',  69.0000,1,   5,  52,   5,1.01040, -15.5606,1.10000,0.90000,1.10000,0.90000
150175,'CLEBURNE 5 1',  69.0000,1,   5,  52,   5,1.00897, -15.6497,1.10000,0.90000,1.10000,0.90000
150176,'KEENE 2 1   ',  69.0000,1,   5,  52,   5,1.00893, -16.3730,1.10000,0.90000,1.10000,0.90000
150177,'BURLESON 1 1',  69.0000,1,   5,  52,   5,1.00576, -16.9616,1.10000,0.90000,1.10000,0.90000
150178,'BURLESON 2 1',  69.0000,1,   5,  52,   5,1.00877, -17.8412,1.10000,0.90000,1.10000,0.90000
150179,'BURLESON 3 1', 138.0000,1,   5,  52,   5,1.02224, -14.1948,1.10000,0.90000,1.10000,0.90000
150180,'BURLESON 3 2',  69.0000,1,   5,  52,   5,1.01318, -17.7009,1.10000,0.90000,1.10000,0.90000
150181,'BURLESON 4 1',  69.0000,1,   5,  52,   5,1.00925, -18.8410,1.10000,0.90000,1.10000,0.90000
150182,'GODLEY 4 1  ', 138.0000,1,   5,  52,   5,1.04062, -11.3475,1.10000,0.90000,1.10000,0.90000
150183,'GODLEY 4 2  ',  69.0000,1,   5,  52,   5,1.02836, -14.1796,1.10000,0.90000,1.10000,0.90000
150184,'JOSHUA 2 1  ',  69.0000,1,   5,  52,   5,1.01922, -14.5966,1.10000,0.90000,1.10000,0.90000
150185,'CRESSON 3 1 ',  69.0000,1,   5,  52,   5,1.02397, -14.4867,1.10000,0.90000,1.10000,0.90000
150186,'JOSHUA 3 1  ',  69.0000,1,   5,  52,   5,1.00772, -15.6857,1.10000,0.90000,1.10000,0.90000
150187,'CROWLEY 1 1 ',  69.0000,1,   5,  52,   5,1.01839, -15.3994,1.10000,0.90000,1.10000,0.90000
150188,'CROWLEY 2 1 ',  69.0000,1,   5,  52,   5,1.00831, -17.2198,1.10000,0.90000,1.10000,0.90000
150189,'JOSHUA 4 1  ',  69.0000,1,   5,  52,   5,1.01646, -14.9056,1.10000,0.90000,1.10000,0.90000
150190,'JOSHUA 5 1  ', 138.0000,1,   5,  52,   5,1.02433, -13.1108,1.10000,0.90000,1.10000,0.90000
150191,'JOSHUA 5 2  ',  69.0000,1,   5,  52,   5,1.02160, -14.3177,1.10000,0.90000,1.10000,0.90000
150192,'BURLESON 5 1',  69.0000,1,   5,  52,   5,1.00553, -17.2064,1.10000,0.90000,1.10000,0.90000
150193,'JOSHUA 6 1  ', 138.0000,1,   5,  52,   5,1.02847, -12.6707,1.10000,0.90000,1.10000,0.90000
150194,'JOSHUA 6 2  ',  69.0000,1,   5,  52,   5,1.01030, -15.7214,1.10000,0.90000,1.10000,0.90000
150195,'JOSHUA 6 3  ',  13.8000,1,   5,  52,   5,1.02152, -13.7806,1.10000,0.90000,1.10000,0.90000
150196,'JOSHUA 6 4  ',   1.0000,1,   5,  52,   5,1.02152, -13.7806,1.10000,0.90000,1.10000,0.90000
150197,'BURLESON 6 1',  69.0000,1,   5,  52,   5,1.00718, -17.7524,1.10000,0.90000,1.10000,0.90000
150198,'GODLEY 5 1  ',  69.0000,1,   5,  52,   5,1.02239, -14.5802,1.10000,0.90000,1.10000,0.90000
150199,'FORT WORTH~1',  69.0000,1,   5,  52,   5,0.99246, -21.6754,1.10000,0.90000,1.10000,0.90000
150200,'FORT WORT~16', 138.0000,1,   5,  52,   5,1.00982, -19.9508,1.10000,0.90000,1.10000,0.90000
150201,'FORT WORT~17',  69.0000,1,   5,  52,   5,1.01489, -21.9331,1.10000,0.90000,1.10000,0.90000
150202,'FORT WORT~23', 138.0000,1,   5,  52,   5,1.01699, -19.2056,1.10000,0.90000,1.10000,0.90000
150203,'FORT WORT~24',  69.0000,1,   5,  52,   5,1.00493, -21.5784,1.10000,0.90000,1.10000,0.90000
150204,'FORT WORT~25',  69.0000,1,   5,  52,   5,1.00254, -21.8914,1.10000,0.90000,1.10000,0.90000
150205,'FORT WORT~26',  69.0000,1,   5,  52,   5,0.99246, -21.8624,1.10000,0.90000,1.10000,0.90000
150206,'FORT WORT~27',  69.0000,1,   5,  52,   5,1.02011, -21.1990,1.10000,0.90000,1.10000,0.90000
150207,'FORT WORT~28',  69.0000,1,   5,  52,   5,1.02367, -21.6380,1.10000,0.90000,1.10000,0.90000
150208,'FORT WORT~29',  69.0000,1,   5,  52,   5,1.00834, -21.9381,1.10000,0.90000,1.10000,0.90000
150209,'FORT WORT~30',  69.0000,1,   5,  52,   5,1.00174, -21.5710,1.10000,0.90000,1.10000,0.90000
150210,'FORT WORTH~2',  69.0000,1,   5,  52,   5,1.01992, -20.3164,1.10000,0.90000,1.10000,0.90000
150211,'FORT WORTH~3', 138.0000,1,   5,  52,   5,1.01629, -18.9451,1.10000,0.90000,1.10000,0.90000
150212,'FORT WORTH~4',  69.0000,1,   5,  52,   5,1.01028, -20.7908,1.10000,0.90000,1.10000,0.90000
150213,'FORT WORTH~5', 138.0000,1,   5,  52,   5,1.01490, -20.9726,1.10000,0.90000,1.10000,0.90000
150214,'FORT WORTH~6',  69.0000,1,   5,  52,   5,1.01948, -22.8175,1.10000,0.90000,1.10000,0.90000
150215,'FORT WORTH~7',  69.0000,1,   5,  52,   5,1.01518, -21.9899,1.10000,0.90000,1.10000,0.90000
150216,'FORT WORTH~8',  69.0000,1,   5,  52,   5,0.99687, -21.8665,1.10000,0.90000,1.10000,0.90000
150217,'NAVAL AIR~12',  69.0000,1,   5,  52,   5,1.01954, -22.5548,1.10000,0.90000,1.10000,0.90000
150218,'FORT WORTH~9',  69.0000,1,   5,  52,   5,1.00805, -21.4182,1.10000,0.90000,1.10000,0.90000
150219,'FORT WORT~10', 138.0000,1,   5,  52,   5,1.01487, -20.3468,1.10000,0.90000,1.10000,0.90000
150220,'FORT WORT~11',  69.0000,1,   5,  52,   5,1.00593, -21.8988,1.10000,0.90000,1.10000,0.90000
150221,'FORT WORT~12',  69.0000,1,   5,  52,   5,1.00103, -21.7025,1.10000,0.90000,1.10000,0.90000
150222,'HALTOM CIT~7', 138.0000,1,   5,  52,   5,1.01503, -21.9574,1.10000,0.90000,1.10000,0.90000
150223,'HALTOM CIT~8',  69.0000,1,   5,  52,   5,1.02402, -23.1075,1.10000,0.90000,1.10000,0.90000
150224,'NORTH RICH~1',  69.0000,1,   5,  52,   5,1.02130, -26.7487,1.10000,0.90000,1.10000,0.90000
150225,'NORTH RICH~3',  69.0000,1,   5,  52,   5,1.02015, -25.7919,1.10000,0.90000,1.10000,0.90000
150226,'HALTOM CIT~9', 138.0000,1,   5,  52,   5,1.01535, -22.5879,1.10000,0.90000,1.10000,0.90000
150227,'HALTOM CI~10',  69.0000,1,   5,  52,   5,1.01835, -23.5166,1.10000,0.90000,1.10000,0.90000
150228,'NORTH RICH~4',  69.0000,1,   5,  52,   5,1.02346, -25.8919,1.10000,0.90000,1.10000,0.90000
150229,'NORTH RICH~5', 138.0000,1,   5,  52,   5,1.01189, -22.2873,1.10000,0.90000,1.10000,0.90000
150230,'NORTH RICH~6',  69.0000,1,   5,  52,   5,1.00424, -23.5755,1.10000,0.90000,1.10000,0.90000
150231,'HALTOM CI~11',  69.0000,1,   5,  52,   5,1.00478, -21.9446,1.10000,0.90000,1.10000,0.90000
150232,'NORTH RICH~7',  69.0000,1,   5,  52,   5,1.00278, -23.6028,1.10000,0.90000,1.10000,0.90000
150233,'NORTH RICH~8',  69.0000,1,   5,  52,   5,1.01427, -25.7204,1.10000,0.90000,1.10000,0.90000
150234,'NORTH RICH~9',  69.0000,1,   5,  52,   5,1.01377, -25.8157,1.10000,0.90000,1.10000,0.90000
150235,'NORTH RIC~10',  69.0000,1,   5,  52,   5,0.99833, -21.8214,1.10000,0.90000,1.10000,0.90000
150236,'HALTOM CI~12',  69.0000,1,   5,  52,   5,1.02222, -23.1981,1.10000,0.90000,1.10000,0.90000
150237,'KELLER 1 1  ',  69.0000,1,   5,  52,   5,1.00057, -22.1509,1.10000,0.90000,1.10000,0.90000
150238,'KELLER 2 1  ',  69.0000,1,   5,  52,   5,0.99815, -21.9852,1.10000,0.90000,1.10000,0.90000
150239,'NORTH RIC~11', 138.0000,1,   5,  52,   5,1.01826, -24.0257,1.10000,0.90000,1.10000,0.90000
150240,'NORTH RIC~12',  69.0000,1,   5,  52,   5,1.01883, -25.3630,1.10000,0.90000,1.10000,0.90000
150241,'NORTH RICH~2',  69.0000,1,   5,  52,   5,1.00235, -23.7080,1.10000,0.90000,1.10000,0.90000
150242,'HALTOM CI~13',  69.0000,1,   5,  52,   5,1.02872, -23.3703,1.10000,0.90000,1.10000,0.90000
150243,'HALTOM CI~14',  69.0000,1,   5,  52,   5,1.01259, -21.5193,1.10000,0.90000,1.10000,0.90000
150244,'HALTOM CIT~3',  69.0000,1,   5,  52,   5,1.02056, -23.1109,1.10000,0.90000,1.10000,0.90000
150245,'KEENE 3 1   ',  69.0000,1,   5,  52,   5,1.02971, -16.7361,1.10000,0.90000,1.10000,0.90000
150246,'PONDER 1 1  ',  69.0000,1,   5,  52,   5,1.01626, -25.3674,1.10000,0.90000,1.10000,0.90000
150247,'JUSTIN 2 1  ', 138.0000,1,   5,  52,   5,1.01945, -22.2379,1.10000,0.90000,1.10000,0.90000
150248,'JUSTIN 2 2  ',  69.0000,1,   5,  52,   5,1.01943, -24.4638,1.10000,0.90000,1.10000,0.90000
150249,'ARGYLE 1 1  ',  69.0000,1,   5,  52,   5,1.02085, -24.1639,1.10000,0.90000,1.10000,0.90000
150250,'PONDER 2 1  ',  69.0000,1,   5,  52,   5,1.02266, -23.9552,1.10000,0.90000,1.10000,0.90000
150251,'ARGYLE 2 1  ',  69.0000,1,   5,  52,   5,1.02414, -25.3346,1.10000,0.90000,1.10000,0.90000
150252,'PONDER 3 1  ',  69.0000,1,   5,  52,   5,1.02848, -24.3814,1.10000,0.90000,1.10000,0.90000
150253,'JUSTIN 3 1  ',  69.0000,1,   5,  52,   5,1.01888, -24.8953,1.10000,0.90000,1.10000,0.90000
150254,'ARGYLE 3 1  ', 138.0000,1,   5,  52,   5,1.02120, -18.7970,1.10000,0.90000,1.10000,0.90000
150255,'ARGYLE 3 2  ',  69.0000,1,   5,  52,   5,1.03036, -22.4862,1.10000,0.90000,1.10000,0.90000
150256,'ROANOKE 1 1 ',  69.0000,1,   5,  52,   5,1.01890, -26.1292,1.10000,0.90000,1.10000,0.90000
150257,'KELLER 3 1  ',  69.0000,1,   5,  52,   5,1.01473, -19.3454,1.10000,0.90000,1.10000,0.90000
150258,'KELLER 4 1  ', 138.0000,1,   5,  52,   5,1.02130, -21.6379,1.10000,0.90000,1.10000,0.90000
150259,'KELLER 4 2  ',  69.0000,1,   5,  52,   5,1.01396, -25.3805,1.10000,0.90000,1.10000,0.90000
150260,'KELLER 4 3  ',  13.8000,1,   5,  52,   5,1.01700, -23.7105,1.10000,0.90000,1.10000,0.90000
150261,'KELLER 4 4  ',   1.0000,1,   5,  52,   5,1.01700, -23.7105,1.10000,0.90000,1.10000,0.90000
150262,'KELLER 5 1  ',  69.0000,1,   5,  52,   5,1.01564, -24.9113,1.10000,0.90000,1.10000,0.90000
150263,'HASLET 1 1  ', 138.0000,1,   5,  52,   5,1.02044, -14.2528,1.10000,0.90000,1.10000,0.90000
150264,'HASLET 1 2  ',  69.0000,1,   5,  52,   5,1.02757, -17.9857,1.10000,0.90000,1.10000,0.90000
150265,'KELLER 6 1  ', 345.0000,1,   5,  52,   5,1.04537, -12.8596,1.10000,0.90000,1.10000,0.90000
150266,'KELLER 6 2  ', 138.0000,1,   5,  52,   5,1.02504, -20.6563,1.10000,0.90000,1.10000,0.90000
150267,'KELLER 6 3  ',  69.0000,1,   5,  52,   5,1.02325, -23.7899,1.10000,0.90000,1.10000,0.90000
150268,'KELLER 7 1  ',  69.0000,1,   5,  52,   5,1.01757, -24.7925,1.10000,0.90000,1.10000,0.90000
150269,'KELLER 8 1  ',  69.0000,1,   5,  52,   5,1.02069, -25.4129,1.10000,0.90000,1.10000,0.90000
150270,'KELLER 9 1  ', 138.0000,1,   5,  52,   5,1.01951, -22.7658,1.10000,0.90000,1.10000,0.90000
150271,'KELLER 9 2  ',  69.0000,1,   5,  52,   5,1.02022, -25.1234,1.10000,0.90000,1.10000,0.90000
150272,'KELLER 10 1 ', 138.0000,1,   5,  52,   5,1.02140, -21.5098,1.10000,0.90000,1.10000,0.90000
150273,'KELLER 10 2 ',  69.0000,1,   5,  52,   5,1.01895, -24.7187,1.10000,0.90000,1.10000,0.90000
150274,'ROANOKE 2 1 ',  69.0000,1,   5,  52,   5,1.02560, -27.7110,1.10000,0.90000,1.10000,0.90000
150275,'KELLER 11 1 ',  69.0000,1,   5,  52,   5,1.01765, -25.2599,1.10000,0.90000,1.10000,0.90000
150276,'HASLET 2 1  ',  69.0000,1,   5,  52,   5,1.03429, -20.5237,1.10000,0.90000,1.10000,0.90000
150277,'BURLESON 7 1', 138.0000,1,   5,  52,   5,1.01674, -15.6996,1.10000,0.90000,1.10000,0.90000
150278,'BURLESON 7 2',  69.0000,1,   5,  52,   5,1.00939, -17.2357,1.10000,0.90000,1.10000,0.90000
150279,'KENNEDALE~15',  69.0000,1,   5,  52,   5,1.00786, -20.4567,1.10000,0.90000,1.10000,0.90000
150280,'BURLESON 8 1',  69.0000,1,   5,  52,   5,1.00662, -19.5683,1.10000,0.90000,1.10000,0.90000
150281,'BURLESON 9 1',  69.0000,1,   5,  52,   5,1.00425, -18.3908,1.10000,0.90000,1.10000,0.90000
150282,'BURLESON 1~1',  69.0000,1,   5,  52,   5,1.00632, -17.5098,1.10000,0.90000,1.10000,0.90000
150283,'KELLER 12 1 ', 138.0000,1,   5,  52,   5,1.01180, -21.3384,1.10000,0.90000,1.10000,0.90000
150284,'KELLER 12 2 ',  69.0000,1,   5,  52,   5,1.00481, -22.1229,1.10000,0.90000,1.10000,0.90000
150285,'FORT WORT~13',  69.0000,1,   5,  52,   5,1.01142, -21.0474,1.10000,0.90000,1.10000,0.90000
150286,'NAVAL AIR~13', 138.0000,1,   5,  52,   5,1.01076, -19.3317,1.10000,0.90000,1.10000,0.90000
150287,'NAVAL AIR~14',  69.0000,1,   5,  52,   5,1.01658, -21.1478,1.10000,0.90000,1.10000,0.90000
150288,'NAVAL AIR~15',  69.0000,1,   5,  52,   5,1.00696, -21.3599,1.10000,0.90000,1.10000,0.90000
150289,'NAVAL AIR~16', 138.0000,1,   5,  52,   5,1.01156, -18.4957,1.10000,0.90000,1.10000,0.90000
150290,'NAVAL AIR~17',  69.0000,1,   5,  52,   5,1.01063, -21.0322,1.10000,0.90000,1.10000,0.90000
150291,'NAVAL AIR~18',  13.8000,1,   5,  52,   5,1.01126, -19.1974,1.10000,0.90000,1.10000,0.90000
150292,'NAVAL AIR~19',   1.0000,1,   5,  52,   5,1.01126, -19.1974,1.10000,0.90000,1.10000,0.90000
150293,'KELLER 13 1 ', 138.0000,1,   5,  52,   5,1.01658, -20.9578,1.10000,0.90000,1.10000,0.90000
150294,'KELLER 13 2 ',  69.0000,1,   5,  52,   5,1.02229, -21.0465,1.10000,0.90000,1.10000,0.90000
150295,'KELLER 13 3 ',  18.0000,1,   5,  52,   5,1.01878, -20.9919,1.10000,0.90000,1.10000,0.90000
150296,'KELLER 13 4 ',   1.0000,1,   5,  52,   5,1.01878, -20.9919,1.10000,0.90000,1.10000,0.90000
150297,'FORT WORT~14', 138.0000,1,   5,  52,   5,1.01604, -17.3403,1.10000,0.90000,1.10000,0.90000
150298,'FORT WORT~15',  69.0000,1,   5,  52,   5,1.01740, -20.0731,1.10000,0.90000,1.10000,0.90000
150299,'FORT WORT~18', 138.0000,1,   5,  52,   5,1.01042, -18.2875,1.10000,0.90000,1.10000,0.90000
150300,'FORT WORT~19',  69.0000,1,   5,  52,   5,0.99606, -21.1535,1.10000,0.90000,1.10000,0.90000
150301,'NAVAL AIR~20',  69.0000,1,   5,  52,   5,1.01067, -21.4837,1.10000,0.90000,1.10000,0.90000
150302,'NAVAL AIR~21',  69.0000,1,   5,  52,   5,1.00402, -21.0574,1.10000,0.90000,1.10000,0.90000
150303,'NAVAL AIR~22',  69.0000,1,   5,  52,   5,1.01398, -21.4711,1.10000,0.90000,1.10000,0.90000
150304,'NAVAL AIR~23',  69.0000,1,   5,  52,   5,1.03520, -23.0026,1.10000,0.90000,1.10000,0.90000
150305,'NAVAL AIR ~2',  69.0000,1,   5,  52,   5,1.03072, -21.9788,1.10000,0.90000,1.10000,0.90000
150306,'NAVAL AIR ~3',  69.0000,1,   5,  52,   5,1.02359, -22.8898,1.10000,0.90000,1.10000,0.90000
150307,'CROWLEY 3 1 ', 138.0000,1,   5,  52,   5,1.02575, -17.0727,1.10000,0.90000,1.10000,0.90000
150308,'CROWLEY 3 2 ',  69.0000,1,   5,  52,   5,1.02168, -19.1595,1.10000,0.90000,1.10000,0.90000
150309,'CROWLEY 3 3 ',  13.8000,1,   5,  52,   5,1.02448, -17.6600,1.10000,0.90000,1.10000,0.90000
150310,'CROWLEY 3 4 ',   1.0000,1,   5,  52,   5,1.02448, -17.6600,1.10000,0.90000,1.10000,0.90000
150311,'NAVAL AIR ~4', 138.0000,1,   5,  52,   5,1.02510, -14.1471,1.10000,0.90000,1.10000,0.90000
150312,'NAVAL AIR ~5',  69.0000,1,   5,  52,   5,1.03392, -17.0731,1.10000,0.90000,1.10000,0.90000
150313,'NAVAL AIR ~6',  69.0000,1,   5,  52,   5,1.03286, -22.6870,1.10000,0.90000,1.10000,0.90000
150314,'NAVAL AIR ~7',  69.0000,1,   5,  52,   5,1.02744, -18.6264,1.10000,0.90000,1.10000,0.90000
150315,'CROWLEY 4 1 ',  69.0000,1,   5,  52,   5,1.02054, -19.0650,1.10000,0.90000,1.10000,0.90000
150316,'NAVAL AIR ~8', 138.0000,1,   5,  52,   5,1.02554, -19.3228,1.10000,0.90000,1.10000,0.90000
150317,'NAVAL AIR ~9',  69.0000,1,   5,  52,   5,1.03265, -21.8414,1.10000,0.90000,1.10000,0.90000
150318,'NAVAL AIR~10',  69.0000,1,   5,  52,   5,1.03612, -17.9739,1.10000,0.90000,1.10000,0.90000
150319,'NAVAL AIR~11',  69.0000,1,   5,  52,   5,1.04238, -23.4264,1.10000,0.90000,1.10000,0.90000
150320,'SOUTHLAKE ~1',  69.0000,1,   5,  52,   5,1.01121, -25.8449,1.10000,0.90000,1.10000,0.90000
150321,'ROANOKE 3 1 ',  69.0000,1,   5,  52,   5,1.01486, -24.7880,1.10000,0.90000,1.10000,0.90000
150322,'ROANOKE 4 1 ',  69.0000,1,   5,  52,   5,1.03415, -29.1473,1.10000,0.90000,1.10000,0.90000
150323,'COLLEYVILL~1',  69.0000,1,   5,  52,   5,1.01135, -25.6298,1.10000,0.90000,1.10000,0.90000
150324,'SOUTHLAKE ~2', 138.0000,1,   5,  52,   5,1.01758, -22.4745,1.10000,0.90000,1.10000,0.90000
150325,'SOUTHLAKE ~3',  69.0000,1,   5,  52,   5,1.01359, -25.3603,1.10000,0.90000,1.10000,0.90000
150326,'COLLEYVILL~2',  69.0000,1,   5,  52,   5,1.01096, -25.7439,1.10000,0.90000,1.10000,0.90000
150327,'ROANOKE 5 1 ', 138.0000,1,   5,  52,   5,1.01874, -22.1331,1.10000,0.90000,1.10000,0.90000
150328,'ROANOKE 5 2 ',  69.0000,1,   5,  52,   5,1.01815, -24.1200,1.10000,0.90000,1.10000,0.90000
150329,'CROWLEY 5 1 ',  69.0000,1,   5,  52,   5,1.04001, -18.5385,1.10000,0.90000,1.10000,0.90000
150330,'CROWLEY 6 1 ',  69.0000,1,   5,  52,   5,1.01904, -19.9381,1.10000,0.90000,1.10000,0.90000
150331,'BURLESON 1~2', 138.0000,1,   5,  52,   5,1.01944, -16.5474,1.10000,0.90000,1.10000,0.90000
150332,'BURLESON 1~3',  69.0000,1,   5,  52,   5,1.01090, -17.9990,1.10000,0.90000,1.10000,0.90000
150333,'BURLESON 1~4',  13.8000,1,   5,  52,   5,1.01640, -17.0741,1.10000,0.90000,1.10000,0.90000
150334,'BURLESON 1~5',   1.0000,1,   5,  52,   5,1.01640, -17.0741,1.10000,0.90000,1.10000,0.90000
150335,'FORT WORT~20',  69.0000,1,   5,  52,   5,1.02165, -20.1433,1.10000,0.90000,1.10000,0.90000
150336,'CROWLEY 7 1 ',  69.0000,1,   5,  52,   5,1.02196, -18.7964,1.10000,0.90000,1.10000,0.90000
150337,'FORT WORT~21', 138.0000,1,   5,  52,   5,1.01654, -18.1840,1.10000,0.90000,1.10000,0.90000
150338,'FORT WORT~22',  69.0000,1,   5,  52,   5,1.01820, -19.9311,1.10000,0.90000,1.10000,0.90000
150339,'KENNEDALE~16',  69.0000,1,   5,  52,   5,1.01152, -19.6402,1.10000,0.90000,1.10000,0.90000
150340,'CROWLEY 8 1 ',  69.0000,1,   5,  52,   5,1.02603, -19.5843,1.10000,0.90000,1.10000,0.90000
150341,'KENNEDALE~17', 345.0000,1,   5,  52,   5,1.03577,  -9.3590,1.10000,0.90000,1.10000,0.90000
150342,'KENNEDALE~18', 138.0000,1,   5,  52,   5,1.02006, -16.4727,1.10000,0.90000,1.10000,0.90000
150343,'KENNEDALE~19',  69.0000,1,   5,  52,   5,1.01301, -19.3629,1.10000,0.90000,1.10000,0.90000
150344,'CROWLEY 9 1 ', 138.0000,1,   5,  52,   5,1.01890, -18.3012,1.10000,0.90000,1.10000,0.90000
150345,'CROWLEY 9 2 ',  69.0000,1,   5,  52,   5,1.01695, -19.1642,1.10000,0.90000,1.10000,0.90000
150346,'CROWLEY 10 1', 138.0000,1,   5,  52,   5,1.02574, -14.2370,1.10000,0.90000,1.10000,0.90000
150347,'CROWLEY 10 2',  69.0000,1,   5,  52,   5,1.03595, -17.8287,1.10000,0.90000,1.10000,0.90000
150348,'CROWLEY 11 1',  69.0000,1,   5,  52,   5,1.03258, -18.3228,1.10000,0.90000,1.10000,0.90000
150349,'DENTON 1 1  ',  69.0000,1,   5,  52,   5,0.99101, -28.3940,1.10000,0.90000,1.10000,0.90000
150350,'WICHITA F~11', 138.0000,1,   2,  21,   2,1.02958,   6.4736,1.10000,0.90000,1.10000,0.90000
150351,'SHEPPARD A~2', 138.0000,1,   2,  21,   2,1.02605,   6.0511,1.10000,0.90000,1.10000,0.90000
150352,'WICHITA F~12', 138.0000,1,   2,  21,   2,1.03946,   3.4479,1.10000,0.90000,1.10000,0.90000
150353,'SHEPPARD A~3', 138.0000,1,   2,  21,   2,1.04341,   8.8051,1.10000,0.90000,1.10000,0.90000
150354,'WICHITA F~13', 138.0000,1,   2,  21,   2,1.03204,   6.7652,1.10000,0.90000,1.10000,0.90000
150355,'BURKBURNET~2', 138.0000,1,   2,  21,   2,1.03146,   7.2989,1.10000,0.90000,1.10000,0.90000
150356,'IOWA PARK ~3', 138.0000,1,   2,  21,   2,1.04307,   6.3302,1.10000,0.90000,1.10000,0.90000
150357,'SHEPPARD A~4', 138.0000,1,   2,  21,   2,1.03118,   6.7636,1.10000,0.90000,1.10000,0.90000
150358,'IOWA PARK ~4', 138.0000,1,   2,  21,   2,1.04207,   6.3708,1.10000,0.90000,1.10000,0.90000
150359,'WICHITA F~14', 138.0000,1,   2,  21,   2,1.02751,   6.2001,1.10000,0.90000,1.10000,0.90000
150360,'WICHITA F~15', 138.0000,1,   2,  21,   2,1.02962,   6.5465,1.10000,0.90000,1.10000,0.90000
150361,'WICHITA F~16', 138.0000,1,   2,  21,   2,1.02995,   6.5244,1.10000,0.90000,1.10000,0.90000
150362,'WICHITA FA~2', 138.0000,1,   2,  21,   2,1.03267,   6.9137,1.10000,0.90000,1.10000,0.90000
150363,'HARROLD 2 1 ', 138.0000,1,   2,  21,   2,1.03370,   7.3281,1.10000,0.90000,1.10000,0.90000
150364,'HOLLIDAY 2 1', 138.0000,1,   2,  21,   2,1.03972,   6.5487,1.10000,0.90000,1.10000,0.90000
150365,'WHITNEY 2 1 ', 138.0000,1,   5,  52,   5,1.03430,  -2.5880,1.10000,0.90000,1.10000,0.90000
150366,'WHITNEY 3 1 ', 138.0000,1,   5,  52,   5,1.03737,  -2.0983,1.10000,0.90000,1.10000,0.90000
150367,'MINERAL WE~3', 345.0000,1,   5,  52,   5,1.04390,   0.3301,1.10000,0.90000,1.10000,0.90000
150368,'MINERAL WE~4', 138.0000,1,   5,  52,   5,1.04151,  -1.6009,1.10000,0.90000,1.10000,0.90000
150369,'WEATHERFOR~4', 345.0000,1,   5,  52,   5,1.03815,  -2.7238,1.10000,0.90000,1.10000,0.90000
150370,'WEATHERFOR~5', 138.0000,1,   5,  52,   5,1.03345,  -9.2680,1.10000,0.90000,1.10000,0.90000
150371,'MINERAL WE~5', 138.0000,1,   5,  52,   5,1.03976,  -2.6960,1.10000,0.90000,1.10000,0.90000
150372,'ALEDO 3 1   ', 138.0000,1,   5,  52,   5,1.04081, -13.5322,1.10000,0.90000,1.10000,0.90000
150373,'RAINBOW 2 1 ', 138.0000,1,   5,  52,   5,1.03288, -10.5734,1.10000,0.90000,1.10000,0.90000
150374,'WEATHERFOR~6', 138.0000,1,   5,  52,   5,1.03017, -10.1451,1.10000,0.90000,1.10000,0.90000
150375,'STEPHENVIL~5', 345.0000,1,   5,  52,   5,1.04606,  -0.0337,1.10000,0.90000,1.10000,0.90000
150376,'STEPHENVIL~6', 138.0000,1,   5,  52,   5,1.04380,  -1.9263,1.10000,0.90000,1.10000,0.90000
150377,'MINERAL WE~6', 138.0000,1,   5,  52,   5,1.04211,  -1.4122,1.10000,0.90000,1.10000,0.90000
150378,'GLEN ROSE ~2', 138.0000,1,   5,  52,   5,1.03151,  -8.8737,1.10000,0.90000,1.10000,0.90000
150379,'GRANBURY 2 1', 138.0000,1,   5,  52,   5,1.03471,  -9.7759,1.10000,0.90000,1.10000,0.90000
150380,'MINERAL WE~7', 138.0000,1,   5,  52,   5,1.04005,  -2.1466,1.10000,0.90000,1.10000,0.90000
150381,'STEPHENVIL~7', 138.0000,1,   5,  52,   5,1.03450,  -2.7653,1.10000,0.90000,1.10000,0.90000
150382,'GRANBURY 3 1', 138.0000,1,   5,  52,   5,1.03490,  -8.3946,1.10000,0.90000,1.10000,0.90000
150383,'STEPHENVIL~8', 138.0000,1,   5,  52,   5,1.04348,  -2.3362,1.10000,0.90000,1.10000,0.90000
150384,'SPRINGTOWN~4', 138.0000,1,   5,  52,   5,1.03106,  -9.6460,1.10000,0.90000,1.10000,0.90000
150385,'GRAFORD 3 1 ', 138.0000,1,   5,  52,   5,1.03929,   1.6382,1.10000,0.90000,1.10000,0.90000
150386,'MINGUS 3 1  ', 138.0000,1,   5,  52,   5,1.04135,  -6.1090,1.10000,0.90000,1.10000,0.90000
150387,'GRAFORD 4 1 ', 138.0000,1,   5,  52,   5,1.03944,  -1.1604,1.10000,0.90000,1.10000,0.90000
150388,'MINERAL WE~8', 138.0000,1,   5,  52,   5,1.04353,  -1.0389,1.10000,0.90000,1.10000,0.90000
150389,'MILLSAP 6 1 ', 138.0000,1,   5,  52,   5,1.04013, -12.4209,1.10000,0.90000,1.10000,0.90000
150390,'MILLSAP 7 1 ', 138.0000,1,   5,  52,   5,1.02511, -10.1220,1.10000,0.90000,1.10000,0.90000
150391,'WEATHERFOR~7', 138.0000,1,   5,  52,   5,1.02653, -11.0858,1.10000,0.90000,1.10000,0.90000
150392,'ALEDO 4 1   ', 138.0000,1,   5,  52,   5,1.03487, -10.3203,1.10000,0.90000,1.10000,0.90000
150393,'CRESSON 4 1 ', 138.0000,1,   5,  52,   5,1.02855, -10.2425,1.10000,0.90000,1.10000,0.90000
150394,'GRANBURY 4 1', 138.0000,1,   5,  52,   5,1.03055,  -9.3756,1.10000,0.90000,1.10000,0.90000
150395,'AZLE 3 1    ', 138.0000,1,   5,  52,   5,1.02505, -11.6225,1.10000,0.90000,1.10000,0.90000
150396,'AZLE 4 1    ', 138.0000,1,   5,  52,   5,1.02868, -10.1364,1.10000,0.90000,1.10000,0.90000
150397,'AZLE 5 1    ', 138.0000,1,   5,  52,   5,1.02930,  -9.8612,1.10000,0.90000,1.10000,0.90000
150398,'AZLE 6 1    ', 138.0000,1,   5,  52,   5,1.02685, -10.5675,1.10000,0.90000,1.10000,0.90000
150399,'ALEDO 5 1   ', 138.0000,1,   5,  52,   5,1.02341, -12.8312,1.10000,0.90000,1.10000,0.90000
150400,'ALEDO 6 1   ', 138.0000,1,   5,  52,   5,1.02356, -13.4715,1.10000,0.90000,1.10000,0.90000
150401,'ALEDO 7 1   ', 138.0000,1,   5,  52,   5,1.02421, -14.0244,1.10000,0.90000,1.10000,0.90000
150402,'CRESSON 5 1 ', 138.0000,1,   5,  52,   5,1.02486, -14.5583,1.10000,0.90000,1.10000,0.90000
150403,'LIPAN 2 1   ', 138.0000,1,   5,  52,   5,1.03916,  -8.5781,1.10000,0.90000,1.10000,0.90000
150404,'GRANBURY 5 1', 138.0000,1,   5,  52,   5,1.03336,  -9.3660,1.10000,0.90000,1.10000,0.90000
150405,'GRANBURY 6 1', 138.0000,1,   5,  52,   5,1.03754, -10.0481,1.10000,0.90000,1.10000,0.90000
150406,'GRANBURY 7 1', 138.0000,1,   5,  52,   5,1.03659,  -9.8000,1.10000,0.90000,1.10000,0.90000
150407,'GRANBURY 8 1', 138.0000,1,   5,  52,   5,1.03598,  -9.4366,1.10000,0.90000,1.10000,0.90000
150408,'TOLAR 2 1   ', 138.0000,1,   5,  52,   5,1.03755,  -5.7500,1.10000,0.90000,1.10000,0.90000
150409,'GRANBURY 9 1', 138.0000,1,   5,  52,   5,1.03471,  -9.8180,1.10000,0.90000,1.10000,0.90000
150410,'RAINBOW 3 1 ', 138.0000,1,   5,  52,   5,1.03149, -11.1425,1.10000,0.90000,1.10000,0.90000
150411,'GLEN ROSE ~3', 138.0000,1,   5,  52,   5,1.03165,  -8.7989,1.10000,0.90000,1.10000,0.90000
150412,'WEATHERFOR~8', 138.0000,1,   5,  52,   5,1.03390,  -9.8016,1.10000,0.90000,1.10000,0.90000
150413,'WEATHERFOR~9', 138.0000,1,   5,  52,   5,1.02155, -12.4059,1.10000,0.90000,1.10000,0.90000
150414,'AZLE 7 1    ', 138.0000,1,   5,  52,   5,1.02547, -11.7970,1.10000,0.90000,1.10000,0.90000
150415,'GLEN ROSE ~4', 138.0000,1,   5,  52,   5,1.03556,  -8.3197,1.10000,0.90000,1.10000,0.90000
150416,'DECATUR 4 1 ', 138.0000,1,   5,  53,   5,1.02355, -13.3479,1.10000,0.90000,1.10000,0.90000
150417,'BRIDGEPORT~2', 138.0000,1,   5,  53,   5,1.03481,  -8.3698,1.10000,0.90000,1.10000,0.90000
150418,'BOYD 3 1    ', 138.0000,1,   5,  53,   5,1.01384, -17.1991,1.10000,0.90000,1.10000,0.90000
150419,'NEWARK 4 1  ', 138.0000,1,   5,  53,   5,1.01325, -18.0167,1.10000,0.90000,1.10000,0.90000
150420,'RHOME 3 1   ', 138.0000,1,   5,  53,   5,1.01916, -14.8133,1.10000,0.90000,1.10000,0.90000
150421,'HASLET 3 1  ', 138.0000,1,   5,  53,   5,1.02140, -13.6486,1.10000,0.90000,1.10000,0.90000
150422,'CHICO 4 1   ', 138.0000,1,   5,  53,   5,1.03490,  -7.8503,1.10000,0.90000,1.10000,0.90000
150423,'BRIDGEPORT~3', 138.0000,1,   5,  53,   5,1.03578,  -8.2214,1.10000,0.90000,1.10000,0.90000
150424,'MUENSTER 4 1', 138.0000,1,   2,  21,   2,1.03156, -15.8444,1.10000,0.90000,1.10000,0.90000
150425,'ALVORD 2 1  ', 138.0000,1,   5,  53,   5,1.02995,  -9.8312,1.10000,0.90000,1.10000,0.90000
150426,'GRAHAM 3 1  ', 345.0000,1,   5,  53,   5,1.03939,   1.2199,1.10000,0.90000,1.10000,0.90000
150427,'GRAHAM 3 2  ', 138.0000,1,   5,  53,   5,1.03666,   1.6737,1.10000,0.90000,1.10000,0.90000
150428,'GRAHAM 3 3  ',  13.8000,2,   5,  53,   5,1.01599,   4.4608,1.10000,0.90000,1.10000,0.90000
150429,'GRAHAM 3 4  ',  13.8000,2,   5,  53,   5,1.01507,   4.8388,1.10000,0.90000,1.10000,0.90000
150430,'KENNEDALE~20', 345.0000,1,   5,  53,   5,1.04000, -11.0250,1.10000,0.90000,1.10000,0.90000
150431,'KENNEDALE~21',  22.0000,2,   5,  53,   5,1.02212,  -6.7597,1.10000,0.90000,1.10000,0.90000
150432,'KENNEDALE~22',  13.8000,1,   5,  53,   5,1.04000, -11.0250,1.10000,0.90000,1.10000,0.90000
150433,'KENNEDALE~23',  24.0000,2,   5,  53,   5,1.02167,  -6.9829,1.10000,0.90000,1.10000,0.90000
150434,'GORDON 3 1  ', 345.0000,1,   5,  53,   5,1.04106,   2.3617,1.10000,0.90000,1.10000,0.90000
150435,'GORDON 3 2  ',  13.8000,2,   5,  53,   5,1.04000,   3.7767,1.10000,0.90000,1.10000,0.90000
150436,'GORDON 3 3  ',  22.0000,2,   5,  53,   5,1.04000,   4.3314,1.10000,0.90000,1.10000,0.90000
150437,'GORDON 3 4  ',  13.8000,2,   5,  53,   5,1.02668,   4.7860,1.10000,0.90000,1.10000,0.90000
150438,'GORDON 3 5  ',  18.0000,1,   5,  53,   5,1.04106,   2.3617,1.10000,0.90000,1.10000,0.90000
150439,'GORDON 3 6  ',  13.8000,2,   5,  53,   5,1.04000,   2.8372,1.10000,0.90000,1.10000,0.90000
150440,'GLEN ROSE ~5', 345.0000,1,   5,  53,   5,1.04000,  -2.2306,1.10000,0.90000,1.10000,0.90000
150441,'GLEN ROSE ~6',  13.8000,2,   5,  53,   5,1.02607,   2.3370,1.10000,0.90000,1.10000,0.90000
150442,'GLEN ROSE ~7',  13.8000,2,   5,  53,   5,1.02574,   2.4125,1.10000,0.90000,1.10000,0.90000
150443,'GRANBURY 1~1', 345.0000,1,   5,  53,   5,1.03991,  -4.9479,1.10000,0.90000,1.10000,0.90000
150444,'GRANBURY 1~2', 138.0000,1,   5,  53,   5,1.03720,  -9.2505,1.10000,0.90000,1.10000,0.90000
150445,'GRANBURY 1~3',  13.8000,2,   5,  53,   5,1.04000,  -3.8160,1.10000,0.90000,1.10000,0.90000
150446,'GRANBURY 1~4',  24.0000,2,   5,  53,   5,1.04000,  -3.6339,1.10000,0.90000,1.10000,0.90000
150447,'GRANBURY 1~5',  13.8000,2,   5,  53,   5,1.04000,  -4.2734,1.10000,0.90000,1.10000,0.90000
150448,'GRANBURY 1~6',  13.8000,2,   5,  53,   5,1.04000,  -4.1482,1.10000,0.90000,1.10000,0.90000
150449,'WICHITA FA~3', 345.0000,1,   2,  21,   2,1.03187,   8.8600,1.10000,0.90000,1.10000,0.90000
150450,'WICHITA FA~4', 138.0000,1,   2,  21,   2,1.03340,   6.9992,1.10000,0.90000,1.10000,0.90000
150451,'WICHITA FA~5',  18.0000,2,   2,  21,   2,1.04000,   7.8948,1.10000,0.90000,1.10000,0.90000
150452,'WICHITA FA~6',  18.0000,2,   2,  21,   2,1.04000,   7.8948,1.10000,0.90000,1.10000,0.90000
150453,'WICHITA FA~7',   1.0000,1,   2,  21,   2,1.03938,   7.8047,1.10000,0.90000,1.10000,0.90000
150454,'WICHITA FA~8',  13.8000,2,   2,  21,   2,1.03817,   7.3175,1.10000,0.90000,1.10000,0.90000
150455,'SHEPPARD A~5', 138.0000,1,   2,  21,   2,1.03799,   9.0489,1.10000,0.90000,1.10000,0.90000
150456,'SHEPPARD A~6',  24.0000,1,   2,  21,   2,1.03799,   9.0489,1.10000,0.90000,1.10000,0.90000
150457,'SHEPPARD A~7',  24.0000,1,   2,  21,   2,1.03799,   9.0489,1.10000,0.90000,1.10000,0.90000
150458,'SHEPPARD A~8',   1.0000,1,   2,  21,   2,1.03799,   9.0489,1.10000,0.90000,1.10000,0.90000
150459,'SHEPPARD A~9',  13.8000,1,   2,  21,   2,1.03799,   9.0489,1.10000,0.90000,1.10000,0.90000
150460,'JOSHUA 7 1  ', 345.0000,1,   5,  53,   5,1.03799,  -6.8876,1.10000,0.90000,1.10000,0.90000
150461,'JOSHUA 7 2  ', 138.0000,1,   5,  53,   5,1.03150, -11.1571,1.10000,0.90000,1.10000,0.90000
150462,'JOSHUA 7 3  ',  22.0000,2,   5,  53,   5,1.04000,  -4.9983,1.10000,0.90000,1.10000,0.90000
150463,'JOSHUA 7 4  ',  13.8000,2,   5,  53,   5,1.04000,  -5.7896,1.10000,0.90000,1.10000,0.90000
150464,'BRIDGEPORT~4', 345.0000,1,   5,  53,   5,1.03950,  -5.1327,1.10000,0.90000,1.10000,0.90000
150465,'BRIDGEPORT~7', 138.0000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150466,'BRIDGEPORT~8',  13.8000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150467,'BRIDGEPORT~9',  13.8000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150468,'BRIDGEPOR~10',   1.0000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150469,'BRIDGEPOR~11',  13.8000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150470,'BRIDGEPOR~12',  18.0000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150471,'BRIDGEPOR~13',  24.0000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150472,'BRIDGEPOR~14',  13.8000,1,   5,  53,   5,1.03950,  -5.1327,1.10000,0.90000,1.10000,0.90000
150473,'BRIDGEPORT~5',  13.8000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150474,'BRIDGEPORT~6',  18.0000,1,   5,  53,   5,1.03604,  -8.3153,1.10000,0.90000,1.10000,0.90000
150475,'RAINBOW 4 1 ', 345.0000,1,   5,  53,   5,1.04200,  -3.8280,1.10000,0.90000,1.10000,0.90000
150476,'RAINBOW 4 2 ',  13.8000,2,   5,  53,   5,1.05693,  -1.4622,1.10000,0.90000,1.10000,0.90000
150477,'RAINBOW 4 3 ',  13.8000,2,   5,  53,   5,1.04000,  -2.3451,1.10000,0.90000,1.10000,0.90000
150478,'RAINBOW 4 4 ',  13.8000,2,   5,  53,   5,1.05550,  -2.2402,1.10000,0.90000,1.10000,0.90000
150479,'PERRIN 2 1  ', 345.0000,1,   5,  53,   5,1.04308,  -3.4765,1.10000,0.90000,1.10000,0.90000
150480,'PERRIN 2 2  ', 138.0000,1,   5,  53,   5,1.04164,  -6.4576,1.10000,0.90000,1.10000,0.90000
150481,'PERRIN 2 3  ',  20.0000,2,   5,  53,   5,1.02947,  -2.2481,1.10000,0.90000,1.10000,0.90000
150482,'PERRIN 2 4  ',  13.8000,2,   5,  53,   5,1.02333,   0.0453,1.10000,0.90000,1.10000,0.90000
150483,'PERRIN 2 5  ',  13.8000,2,   5,  53,   5,1.04000,  -1.5659,1.10000,0.90000,1.10000,0.90000
150484,'PERRIN 2 6  ',  13.8000,2,   5,  53,   5,1.02867,  -2.0410,1.10000,0.90000,1.10000,0.90000
150485,'PERRIN 2 7  ',  13.8000,2,   5,  53,   5,1.04000,  -1.6876,1.10000,0.90000,1.10000,0.90000
150486,'PERRIN 2 8  ',  13.8000,2,   5,  53,   5,1.04000,  -1.2328,1.10000,0.90000,1.10000,0.90000
150487,'POOLVILLE ~2', 345.0000,1,   5,  53,   5,1.04183,  -4.2376,1.10000,0.90000,1.10000,0.90000
150488,'POOLVILLE ~3',  13.8000,2,   5,  53,   5,1.04000,  -2.5687,1.10000,0.90000,1.10000,0.90000
150489,'POOLVILLE ~4',  18.0000,2,   5,  53,   5,1.02440,  -1.0731,1.10000,0.90000,1.10000,0.90000
150490,'POOLVILLE ~5',  13.8000,2,   5,  53,   5,1.04000,  -2.3093,1.10000,0.90000,1.10000,0.90000
150491,'DESDEMONA ~3', 138.0000,1,   5,  53,   5,1.03821,  -0.3128,1.10000,0.90000,1.10000,0.90000
150492,'DESDEMONA ~4',  13.8000,2,   5,  53,   5,1.04000,   0.5759,1.10000,0.90000,1.10000,0.90000
150493,'ALEDO 8 1   ', 138.0000,1,   5,  53,   5,1.04506, -14.6652,1.10000,0.90000,1.10000,0.90000
150494,'ALEDO 8 2   ',  13.8000,1,   5,  53,   5,1.04506, -14.6652,1.10000,0.90000,1.10000,0.90000
150495,'BRYSON 1 1  ', 138.0000,1,   5,  53,   5,1.04088,   1.0363,1.10000,0.90000,1.10000,0.90000
150496,'BRYSON 1 2  ',  18.0000,2,   5,  53,   5,1.04000,   2.6687,1.10000,0.90000,1.10000,0.90000
150497,'OLNEY 2 1   ', 345.0000,1,   5,  53,   5,1.04608,   3.0912,1.10000,0.90000,1.10000,0.90000
150498,'OLNEY 2 2   ', 138.0000,1,   5,  53,   5,1.04227,   4.0748,1.10000,0.90000,1.10000,0.90000
150499,'OLNEY 2 3   ',  18.0000,2,   5,  53,   5,1.04000,   5.4039,1.10000,0.90000,1.10000,0.90000
150500,'WINDTHORST~2', 345.0000,1,   2,  21,   2,1.04146,   6.8654,1.10000,0.90000,1.10000,0.90000
150501,'WINDTHORST~3', 138.0000,1,   2,  21,   2,1.04284,   4.8971,1.10000,0.90000,1.10000,0.90000
150502,'WINDTHORST~4',  20.0000,2,   2,  21,   2,1.04000,   8.6258,1.10000,0.90000,1.10000,0.90000
150503,'BRYSON 2 1  ', 345.0000,1,   5,  53,   5,1.04293,  -0.5228,1.10000,0.90000,1.10000,0.90000
150504,'BRYSON 2 2  ', 138.0000,1,   5,  53,   5,1.04199,  -1.2825,1.10000,0.90000,1.10000,0.90000
150505,'BRYSON 2 3  ',  13.8000,2,   5,  53,   5,1.04000,   1.6841,1.10000,0.90000,1.10000,0.90000
150506,'MUENSTER 5 1', 138.0000,1,   2,  21,   2,1.03496, -15.2001,1.10000,0.90000,1.10000,0.90000
150507,'MUENSTER 5 2',  13.8000,2,   2,  21,   2,1.04000, -13.2556,1.10000,0.90000,1.10000,0.90000
150509,'ODELL 1 1   ', 138.0000,1,   2,  21,   2,1.04007,  22.4498,1.10000,0.90000,1.10000,0.90000
150510,'ODELL 1 2   ',  13.8000,2,   2,  21,   2,1.04000,  22.9559,1.10000,0.90000,1.10000,0.90000
150511,'JACKSBORO ~3', 138.0000,1,   5,  53,   5,1.03860,  -3.7057,1.10000,0.90000,1.10000,0.90000
150512,'JACKSBORO ~4',  13.8000,2,   5,  53,   5,1.04000,  -1.5498,1.10000,0.90000,1.10000,0.90000
150513,'WINDTHORST~5', 345.0000,1,   2,  21,   2,1.04326,   7.5132,1.10000,0.90000,1.10000,0.90000
150514,'WINDTHORST~6', 138.0000,1,   2,  21,   2,1.04477,   6.6160,1.10000,0.90000,1.10000,0.90000
150515,'WINDTHORST~7',  13.8000,2,   2,  21,   2,1.03139,   9.4541,1.10000,0.90000,1.10000,0.90000
150516,'WINDTHORST~8', 138.0000,1,   2,  21,   2,1.04215,   4.5574,1.10000,0.90000,1.10000,0.90000
150517,'WINDTHORST~9',  13.8000,2,   2,  21,   2,1.04000,   5.4276,1.10000,0.90000,1.10000,0.90000
150519,'SEYMOUR 3 1 ', 138.0000,1,   2,  21,   2,1.04067,  11.7272,1.10000,0.90000,1.10000,0.90000
150520,'SEYMOUR 3 2 ',  24.0000,2,   2,  21,   2,1.04000,  12.1960,1.10000,0.90000,1.10000,0.90000
150521,'RAINBOW 5 1 ', 345.0000,1,   5,  53,   5,1.04131,  -3.7247,1.10000,0.90000,1.10000,0.90000
150522,'RAINBOW 5 2 ', 138.0000,1,   5,  53,   5,1.03822,  -7.2708,1.10000,0.90000,1.10000,0.90000
150523,'RAINBOW 5 3 ',  22.0000,1,   5,  53,   5,1.04131,  -3.7247,1.10000,0.90000,1.10000,0.90000
150524,'RAINBOW 5 4 ',  13.8000,2,   5,  53,   5,1.02313,  -0.6043,1.10000,0.90000,1.10000,0.90000
150525,'RAINBOW 5 5 ',  13.8000,2,   5,  53,   5,1.02509,  -0.8412,1.10000,0.90000,1.10000,0.90000
150526,'OKLAUNION ~2', 345.0000,1,   2,  21,   2,1.04000,  16.7822,1.10000,0.90000,1.10000,0.90000
150527,'OKLAUNION ~3', 138.0000,1,   2,  21,   2,1.03875,  17.1920,1.10000,0.90000,1.10000,0.90000
150528,'OKLAUNION ~4',  18.0000,2,   2,  21,   2,1.03807,  18.5692,1.10000,0.90000,1.10000,0.90000
150529,'MUENSTER 6 1', 345.0000,1,   2,  21,   2,1.02463,  -8.4043,1.10000,0.90000,1.10000,0.90000
150530,'MUENSTER 6 2', 138.0000,1,   2,  21,   2,1.03375, -14.7157,1.10000,0.90000,1.10000,0.90000
150531,'MUENSTER 6 3',  18.0000,2,   2,  21,   2,1.03948,  -6.7721,1.10000,0.90000,1.10000,0.90000
150532,'MINGUS 4 1  ', 345.0000,1,   5,  53,   5,1.04554,   0.4423,1.10000,0.90000,1.10000,0.90000
150533,'MINGUS 4 2  ', 138.0000,1,   5,  53,   5,1.04610,  -2.7894,1.10000,0.90000,1.10000,0.90000
150534,'MINGUS 4 3  ',  18.0000,2,   5,  53,   5,1.04042,   1.3335,1.10000,0.90000,1.10000,0.90000
150535,'KENNEDALE~24',  69.0000,1,   5,  53,   5,1.01043, -19.9082,1.10000,0.90000,1.10000,0.90000
150536,'KENNEDALE~25',  24.0000,1,   5,  53,   5,1.01043, -19.9082,1.10000,0.90000,1.10000,0.90000
150537,'WALNUT SPR~3', 138.0000,1,   5,  53,   5,1.03444,  -7.5967,1.10000,0.90000,1.10000,0.90000
150538,'WALNUT SPR~4',  13.8000,1,   5,  53,   5,1.03444,  -7.5967,1.10000,0.90000,1.10000,0.90000
150539,'DENTON 2 1  ', 345.0000,1,   5,  53,   5,1.03746, -17.1132,1.10000,0.90000,1.10000,0.90000
150540,'DENTON 2 2  ', 138.0000,1,   5,  53,   5,1.03665, -21.7378,1.10000,0.90000,1.10000,0.90000
150541,'DENTON 2 3  ',  18.0000,2,   5,  53,   5,1.04000, -16.7418,1.10000,0.90000,1.10000,0.90000
150542,'DENTON 2 4  ',  18.0000,2,   5,  53,   5,1.04000, -16.6531,1.10000,0.90000,1.10000,0.90000
150543,'DENTON 2 5  ',  20.0000,2,   5,  53,   5,1.04000, -21.0776,1.10000,0.90000,1.10000,0.90000
150544,'DENTON 2 6  ',  13.8000,2,   5,  53,   5,1.04000, -16.3665,1.10000,0.90000,1.10000,0.90000
150545,'DENTON 2 7  ',  18.0000,2,   5,  53,   5,1.04000, -21.3129,1.10000,0.90000,1.10000,0.90000
150546,'DENTON 2 8  ',  18.0000,2,   5,  53,   5,1.04000, -16.3333,1.10000,0.90000,1.10000,0.90000
150547,'DENTON 2 9  ',  13.8000,2,   5,  53,   5,1.04000, -16.7832,1.10000,0.90000,1.10000,0.90000
150548,'SEYMOUR 4 1 ', 138.0000,1,   2,  21,   2,1.04012,   9.5282,1.10000,0.90000,1.10000,0.90000
150549,'SEYMOUR 4 2 ',  18.0000,2,   2,  21,   2,1.04000,  10.2360,1.10000,0.90000,1.10000,0.90000
150550,'VERNON 2 1  ', 345.0000,1,   2,  21,   2,1.04471,  19.0654,1.10000,0.90000,1.10000,0.90000
150551,'VERNON 2 2  ', 138.0000,1,   2,  21,   2,1.04260,  18.9444,1.10000,0.90000,1.10000,0.90000
150552,'VERNON 2 3  ',  13.8000,2,   2,  21,   2,1.04000,  21.8968,1.10000,0.90000,1.10000,0.90000
150553,'BLUM 2 1    ', 138.0000,1,   5,  53,   5,1.02817, -10.8347,1.10000,0.90000,1.10000,0.90000
150554,'BLUM 2 2    ',  18.0000,2,   5,  53,   5,1.03020, -10.5820,1.10000,0.90000,1.10000,0.90000
160001,'OAKVILLE 1 1', 138.0000,1,   4,  41,   4,1.04154,  16.9443,1.10000,0.90000,1.10000,0.90000
160002,'OAKVILLE 2 1', 138.0000,1,   4,  41,   4,1.03982,  16.1148,1.10000,0.90000,1.10000,0.90000
160003,'ENCINO 1 1  ', 138.0000,1,   4,  41,   4,1.05060,  28.8266,1.10000,0.90000,1.10000,0.90000
160004,'ARMSTRONG ~1', 138.0000,1,   4,  41,   4,1.04677,  31.0870,1.10000,0.90000,1.10000,0.90000
160005,'SAN DIEGO ~1', 138.0000,1,   4,  41,   4,1.04169,  23.0648,1.10000,0.90000,1.10000,0.90000
160006,'SANDIA 1 1  ', 138.0000,1,   4,  41,   4,1.04038,  19.6936,1.10000,0.90000,1.10000,0.90000
160007,'SANDIA 2 1  ', 138.0000,1,   4,  41,   4,1.04172,  20.7517,1.10000,0.90000,1.10000,0.90000
160008,'FALFURRIAS~1', 138.0000,1,   4,  41,   4,1.05033,  26.8423,1.10000,0.90000,1.10000,0.90000
160009,'PORT ARANS~1', 138.0000,1,   4,  41,   4,1.01725,  21.2396,1.10000,0.90000,1.10000,0.90000
160010,'ODEM 1 1    ', 138.0000,1,   4,  41,   4,1.03872,  21.6883,1.10000,0.90000,1.10000,0.90000
160011,'ARANSAS PA~1', 138.0000,1,   4,  41,   4,1.03384,  21.8419,1.10000,0.90000,1.10000,0.90000
160012,'DRISCOLL 1 1', 138.0000,1,   4,  41,   4,1.04190,  24.1418,1.10000,0.90000,1.10000,0.90000
160013,'ROBSTOWN 1 1', 138.0000,1,   4,  41,   4,1.04202,  21.3770,1.10000,0.90000,1.10000,0.90000
160014,'ORANGE GRO~1', 138.0000,1,   4,  41,   4,1.04055,  23.9176,1.10000,0.90000,1.10000,0.90000
160015,'SINTON 1 1  ', 138.0000,1,   4,  41,   4,1.03369,  19.4367,1.10000,0.90000,1.10000,0.90000
160016,'TAFT 1 1    ', 138.0000,1,   4,  41,   4,1.03058,  23.1307,1.10000,0.90000,1.10000,0.90000
160017,'AGUA DULCE~1', 138.0000,1,   4,  41,   4,1.04932,  24.1137,1.10000,0.90000,1.10000,0.90000
160018,'ARANSAS PA~2', 138.0000,1,   4,  41,   4,1.02591,  22.1625,1.10000,0.90000,1.10000,0.90000
160019,'CORPUS CHR~1', 138.0000,1,   4,  41,   4,1.02172,  21.4244,1.10000,0.90000,1.10000,0.90000
160020,'CORPUS CH~12', 138.0000,1,   4,  41,   4,1.02257,  21.4230,1.10000,0.90000,1.10000,0.90000
160021,'SKIDMORE 1 1', 138.0000,1,   4,  41,   4,1.04366,  20.0890,1.10000,0.90000,1.10000,0.90000
160022,'FULTON 1 1  ', 138.0000,1,   4,  41,   4,1.03351,  21.9136,1.10000,0.90000,1.10000,0.90000
160023,'TYNAN 1 1   ', 138.0000,1,   4,  41,   4,1.03842,  17.4225,1.10000,0.90000,1.10000,0.90000
160024,'ORANGE GRO~2', 138.0000,1,   4,  41,   4,1.04208,  21.8152,1.10000,0.90000,1.10000,0.90000
160025,'MATHIS 1 1  ', 138.0000,1,   4,  41,   4,1.04571,  22.1038,1.10000,0.90000,1.10000,0.90000
160026,'MATHIS 2 1  ', 138.0000,1,   4,  41,   4,1.04357,  20.6485,1.10000,0.90000,1.10000,0.90000
160027,'ORANGE GRO~3', 138.0000,1,   4,  41,   4,1.04868,  23.4689,1.10000,0.90000,1.10000,0.90000
160028,'ALICE 1 1   ', 138.0000,1,   4,  41,   4,1.04085,  23.7024,1.10000,0.90000,1.10000,0.90000
160029,'ALICE 2 1   ', 138.0000,1,   4,  41,   4,1.04228,  22.8431,1.10000,0.90000,1.10000,0.90000
160030,'ODEM 2 1    ', 138.0000,1,   4,  41,   4,1.03116,  20.2794,1.10000,0.90000,1.10000,0.90000
160031,'EDROY 1 1   ', 138.0000,1,   4,  41,   4,1.04088,  20.5219,1.10000,0.90000,1.10000,0.90000
160032,'BANQUETE 1 1', 138.0000,1,   4,  41,   4,1.04112,  23.6906,1.10000,0.90000,1.10000,0.90000
160033,'SKIDMORE 2 1', 138.0000,1,   4,  41,   4,1.03636,  18.3711,1.10000,0.90000,1.10000,0.90000
160034,'SINTON 2 1  ', 138.0000,1,   4,  41,   4,1.03756,  19.7800,1.10000,0.90000,1.10000,0.90000
160035,'BAYSIDE 1 1 ', 138.0000,1,   4,  41,   4,1.03547,  21.2390,1.10000,0.90000,1.10000,0.90000
160036,'TAFT 2 1    ', 138.0000,1,   4,  41,   4,1.03700,  22.8158,1.10000,0.90000,1.10000,0.90000
160037,'ROBSTOWN 2 1', 138.0000,1,   4,  41,   4,1.04174,  21.3496,1.10000,0.90000,1.10000,0.90000
160038,'PORTLAND 1 1', 138.0000,1,   4,  41,   4,1.04154,  21.8783,1.10000,0.90000,1.10000,0.90000
160039,'ROBSTOWN 3 1', 138.0000,1,   4,  41,   4,1.04408,  24.0462,1.10000,0.90000,1.10000,0.90000
160040,'BEN BOLT 1 1', 138.0000,1,   4,  41,   4,1.04029,  24.3614,1.10000,0.90000,1.10000,0.90000
160041,'PREMONT 1 1 ', 138.0000,1,   4,  41,   4,1.04991,  26.0479,1.10000,0.90000,1.10000,0.90000
160042,'BEN BOLT 2 1', 138.0000,1,   4,  41,   4,1.05028,  25.0167,1.10000,0.90000,1.10000,0.90000
160043,'KINGSVILLE~1', 138.0000,1,   4,  41,   4,1.03927,  24.5625,1.10000,0.90000,1.10000,0.90000
160044,'KINGSVILLE~2', 138.0000,1,   4,  41,   4,1.03778,  27.2420,1.10000,0.90000,1.10000,0.90000
160045,'SARITA 1 1  ', 138.0000,1,   4,  41,   4,1.04679,  28.4775,1.10000,0.90000,1.10000,0.90000
160046,'RIVIERA 1 1 ', 138.0000,1,   4,  41,   4,1.04060,  28.6842,1.10000,0.90000,1.10000,0.90000
160047,'BISHOP 1 1  ', 138.0000,1,   4,  41,   4,1.03418,  23.5985,1.10000,0.90000,1.10000,0.90000
160048,'RIVIERA 2 1 ', 138.0000,1,   4,  41,   4,1.03890,  31.5918,1.10000,0.90000,1.10000,0.90000
160049,'AGUA DULCE~2', 138.0000,1,   4,  41,   4,1.04204,  22.7107,1.10000,0.90000,1.10000,0.90000
160050,'RIVIERA 3 1 ', 138.0000,1,   4,  41,   4,1.03942,  28.9072,1.10000,0.90000,1.10000,0.90000
160051,'GREGORY 1 1 ', 138.0000,1,   4,  41,   4,1.03320,  21.9136,1.10000,0.90000,1.10000,0.90000
160052,'ARANSAS PA~3', 138.0000,1,   4,  41,   4,1.03336,  21.4658,1.10000,0.90000,1.10000,0.90000
160053,'PREMONT 2 1 ', 138.0000,1,   4,  41,   4,1.04922,  26.6592,1.10000,0.90000,1.10000,0.90000
160054,'PREMONT 3 1 ', 138.0000,1,   4,  41,   4,1.04998,  26.0229,1.10000,0.90000,1.10000,0.90000
160055,'SANDIA 3 1  ', 138.0000,1,   4,  41,   4,1.04718,  22.7651,1.10000,0.90000,1.10000,0.90000
160056,'TYNAN 2 1   ', 138.0000,1,   4,  41,   4,1.04155,  20.9706,1.10000,0.90000,1.10000,0.90000
160057,'CORPUS CH~32', 138.0000,1,   4,  41,   4,1.02753,  22.6707,1.10000,0.90000,1.10000,0.90000
160058,'CORPUS CH~47', 138.0000,1,   4,  41,   4,1.02404,  21.9970,1.10000,0.90000,1.10000,0.90000
160059,'BISHOP 2 1  ', 138.0000,1,   4,  41,   4,1.04057,  24.2345,1.10000,0.90000,1.10000,0.90000
160060,'CORPUS CH~48', 138.0000,1,   4,  41,   4,1.02382,  21.9996,1.10000,0.90000,1.10000,0.90000
160061,'ALICE 3 1   ', 138.0000,1,   4,  41,   4,1.04230,  22.7819,1.10000,0.90000,1.10000,0.90000
160062,'BAYSIDE 2 1 ', 138.0000,1,   4,  41,   4,1.03720,  16.6538,1.10000,0.90000,1.10000,0.90000
160063,'CORPUS CH~49', 138.0000,1,   4,  41,   4,1.02179,  22.3848,1.10000,0.90000,1.10000,0.90000
160064,'RIVIERA 4 1 ', 138.0000,1,   4,  41,   4,1.02386,  21.6227,1.10000,0.90000,1.10000,0.90000
160065,'WOODSBORO ~1', 138.0000,1,   4,  41,   4,1.03702,  18.1824,1.10000,0.90000,1.10000,0.90000
160066,'INGLESIDE ~1', 138.0000,1,   4,  41,   4,1.03435,  22.3871,1.10000,0.90000,1.10000,0.90000
160067,'GOLIAD 1 1  ', 138.0000,1,   4,  41,   4,1.03671,  13.4627,1.10000,0.90000,1.10000,0.90000
160068,'WEESATCHE ~1', 138.0000,1,   6,  63,   6,1.03087,   0.6172,1.10000,0.90000,1.10000,0.90000
160069,'MEYERSVILL~1', 138.0000,1,   7,  74,   7,1.02976,  -2.2689,1.10000,0.90000,1.10000,0.90000
160070,'NORMANNA 1 1', 138.0000,1,   4,  41,   4,1.04027,  18.4430,1.10000,0.90000,1.10000,0.90000
160071,'MINERAL 1 1 ', 138.0000,1,   4,  41,   4,1.04423,  14.1434,1.10000,0.90000,1.10000,0.90000
160072,'BEEVILLE 1 1', 138.0000,1,   4,  41,   4,1.04173,  18.4251,1.10000,0.90000,1.10000,0.90000
160073,'NORMANNA 2 1', 138.0000,1,   4,  41,   4,1.04054,  15.8266,1.10000,0.90000,1.10000,0.90000
160074,'RUNGE 4 1   ', 138.0000,1,   6,  63,   6,1.04291,  15.5292,1.10000,0.90000,1.10000,0.90000
160075,'GOLIAD 2 1  ', 138.0000,1,   4,  41,   4,1.03878,  14.7458,1.10000,0.90000,1.10000,0.90000
160076,'MEYERSVILL~2', 138.0000,1,   7,  74,   7,1.03032,  -1.7088,1.10000,0.90000,1.10000,0.90000
160077,'FANNIN 1 1  ', 138.0000,1,   4,  41,   4,1.03675,  12.0472,1.10000,0.90000,1.10000,0.90000
160078,'TULETA 1 1  ', 138.0000,1,   4,  41,   4,1.04190,  16.9436,1.10000,0.90000,1.10000,0.90000
160079,'WOODSBORO ~2', 138.0000,1,   4,  41,   4,1.03687,  18.6847,1.10000,0.90000,1.10000,0.90000
160080,'BEEVILLE 2 1', 345.0000,1,   4,  41,   4,1.04022,  19.7761,1.10000,0.90000,1.10000,0.90000
160081,'BEEVILLE 2 2', 138.0000,1,   4,  41,   4,1.03932,  19.0198,1.10000,0.90000,1.10000,0.90000
160082,'PETTUS 1 1  ', 138.0000,1,   6,  63,   6,1.04538,  14.5301,1.10000,0.90000,1.10000,0.90000
160083,'BEEVILLE 3 1', 138.0000,1,   4,  41,   4,1.03918,  18.4701,1.10000,0.90000,1.10000,0.90000
160084,'BERCLAIR 1 1', 138.0000,1,   4,  41,   4,1.04050,  16.9570,1.10000,0.90000,1.10000,0.90000
160085,'BERCLAIR 2 1', 138.0000,1,   4,  41,   4,1.03863,  15.5460,1.10000,0.90000,1.10000,0.90000
160086,'GOLIAD 3 1  ', 138.0000,1,   7,  74,   7,1.03673,  14.0026,1.10000,0.90000,1.10000,0.90000
160087,'GOLIAD 4 1  ', 138.0000,1,   4,  41,   4,1.03792,  17.0007,1.10000,0.90000,1.10000,0.90000
160088,'WEESATCHE ~2', 138.0000,1,   6,  63,   6,1.03032,  -0.8329,1.10000,0.90000,1.10000,0.90000
160089,'SKIDMORE 3 1', 138.0000,1,   4,  41,   4,1.03964,  16.8243,1.10000,0.90000,1.10000,0.90000
160090,'FANNIN 2 1  ', 138.0000,1,   7,  74,   7,1.03619,  14.5907,1.10000,0.90000,1.10000,0.90000
160091,'ALICE 4 1   ', 138.0000,1,   4,  41,   4,1.03974,  24.2375,1.10000,0.90000,1.10000,0.90000
160092,'ALICE 5 1   ', 345.0000,1,   4,  41,   4,1.03909,  25.4209,1.10000,0.90000,1.10000,0.90000
160093,'ALICE 5 2   ', 138.0000,1,   4,  41,   4,1.03968,  24.2879,1.10000,0.90000,1.10000,0.90000
160094,'BISHOP 3 1  ', 138.0000,1,   4,  41,   4,1.03965,  24.0315,1.10000,0.90000,1.10000,0.90000
160095,'MATHIS 3 1  ', 138.0000,1,   4,  41,   4,1.04300,  21.3442,1.10000,0.90000,1.10000,0.90000
160096,'ORANGE GRO~4', 138.0000,1,   4,  41,   4,1.04771,  22.9816,1.10000,0.90000,1.10000,0.90000
160097,'KINGSVILLE~3', 138.0000,1,   4,  41,   4,1.03652,  25.9416,1.10000,0.90000,1.10000,0.90000
160098,'KINGSVILLE~4', 138.0000,1,   4,  41,   4,1.03726,  25.5732,1.10000,0.90000,1.10000,0.90000
160099,'ROBSTOWN 4 1', 138.0000,1,   4,  41,   4,1.04084,  21.6117,1.10000,0.90000,1.10000,0.90000
160100,'NURSERY 1 1 ', 138.0000,1,   7,  74,   7,1.03221,   7.7415,1.10000,0.90000,1.10000,0.90000
160101,'VANDERBILT~1', 138.0000,1,   7,  74,   7,1.03608,   2.7408,1.10000,0.90000,1.10000,0.90000
160102,'LOLITA 1 1  ', 138.0000,1,   7,  74,   7,1.02695,   0.4675,1.10000,0.90000,1.10000,0.90000
160103,'VANDERBILT~2', 138.0000,1,   7,  74,   7,1.03559,   2.3463,1.10000,0.90000,1.10000,0.90000
160104,'PORT LAVAC~1', 138.0000,1,   7,  74,   7,1.03158,   7.8916,1.10000,0.90000,1.10000,0.90000
160105,'NURSERY 2 1 ', 138.0000,1,   7,  74,   7,1.03326,   8.6539,1.10000,0.90000,1.10000,0.90000
160106,'VICTORIA 1 1', 138.0000,1,   7,  74,   7,1.03791,  10.3134,1.10000,0.90000,1.10000,0.90000
160107,'FANNIN 3 1  ', 138.0000,1,   4,  41,   4,1.03763,  10.6941,1.10000,0.90000,1.10000,0.90000
160108,'TIVOLI 1 1  ', 138.0000,1,   4,  41,   4,1.03534,  11.9308,1.10000,0.90000,1.10000,0.90000
160109,'AUSTWELL 1 1', 138.0000,1,   4,  41,   4,1.03416,  13.1985,1.10000,0.90000,1.10000,0.90000
160110,'ROCKPORT 1 1', 138.0000,1,   4,  41,   4,1.03145,  17.5196,1.10000,0.90000,1.10000,0.90000
160111,'INEZ 1 1    ', 138.0000,1,   7,  74,   7,1.03729,   0.7719,1.10000,0.90000,1.10000,0.90000
160112,'TELFERNER ~1', 138.0000,1,   7,  74,   7,1.03740,   8.1107,1.10000,0.90000,1.10000,0.90000
160113,'VICTORIA 2 1', 138.0000,1,   7,  74,   7,1.03709,   9.9267,1.10000,0.90000,1.10000,0.90000
160114,'TELFERNER ~2', 138.0000,1,   7,  74,   7,1.04049,   2.5112,1.10000,0.90000,1.10000,0.90000
160115,'BLOOMINGTO~1', 138.0000,1,   7,  74,   7,1.03453,   8.8338,1.10000,0.90000,1.10000,0.90000
160116,'INEZ 2 1    ', 138.0000,1,   7,  74,   7,1.03720,   3.8896,1.10000,0.90000,1.10000,0.90000
160117,'BLOOMINGTO~2', 138.0000,1,   7,  74,   7,1.03744,  10.0871,1.10000,0.90000,1.10000,0.90000
160118,'PLACEDO 1 1 ', 138.0000,1,   7,  74,   7,1.03895,   5.0942,1.10000,0.90000,1.10000,0.90000
160119,'PORT LAVAC~2', 138.0000,1,   7,  74,   7,1.02885,   6.8582,1.10000,0.90000,1.10000,0.90000
160120,'POINT COMF~1', 138.0000,1,   7,  74,   7,1.03509,   1.0571,1.10000,0.90000,1.10000,0.90000
160121,'MCFADDIN 1 1', 138.0000,1,   7,  74,   7,1.03701,  10.9462,1.10000,0.90000,1.10000,0.90000
160122,'SEADRIFT 1 1', 138.0000,1,   7,  74,   7,1.03700,   8.0451,1.10000,0.90000,1.10000,0.90000
160123,'PORT LAVAC~3', 138.0000,1,   7,  74,   7,1.03915,   5.6383,1.10000,0.90000,1.10000,0.90000
160124,'PORT LAVAC~4', 138.0000,1,   7,  74,   7,1.03813,   4.8580,1.10000,0.90000,1.10000,0.90000
160125,'PORT O CON~1', 138.0000,1,   7,  74,   7,1.03801,   6.9119,1.10000,0.90000,1.10000,0.90000
160126,'REFUGIO 1 1 ', 138.0000,1,   4,  41,   4,1.03466,  11.3889,1.10000,0.90000,1.10000,0.90000
160127,'EDNA 4 1    ', 138.0000,1,   7,  74,   7,1.03309,   1.0966,1.10000,0.90000,1.10000,0.90000
160128,'LA SALLE 1 1', 138.0000,1,   7,  74,   7,1.02730,   5.9197,1.10000,0.90000,1.10000,0.90000
160129,'REFUGIO 2 1 ', 138.0000,1,   4,  41,   4,1.03522,  15.4536,1.10000,0.90000,1.10000,0.90000
160130,'PLACEDO 2 1 ', 138.0000,1,   7,  74,   7,1.03270,   7.3041,1.10000,0.90000,1.10000,0.90000
160131,'FANNIN 4 1  ', 138.0000,1,   7,  74,   7,1.03348,  10.8896,1.10000,0.90000,1.10000,0.90000
160132,'AUSTWELL 2 1', 138.0000,1,   4,  41,   4,1.03403,  10.4604,1.10000,0.90000,1.10000,0.90000
160133,'INEZ 3 1    ', 138.0000,1,   7,  74,   7,1.03383,  -1.1783,1.10000,0.90000,1.10000,0.90000
160134,'AUSTWELL 3 1', 138.0000,1,   4,  41,   4,1.03633,   9.8503,1.10000,0.90000,1.10000,0.90000
160135,'FANNIN 5 1  ', 138.0000,1,   7,  74,   7,1.03359,  12.9447,1.10000,0.90000,1.10000,0.90000
160136,'PORT O CON~2', 138.0000,1,   7,  74,   7,1.03720,   8.5074,1.10000,0.90000,1.10000,0.90000
160137,'TIVOLI 2 1  ', 138.0000,1,   7,  74,   7,1.04161,   6.3106,1.10000,0.90000,1.10000,0.90000
160138,'CORPUS CH~50', 138.0000,1,   4,  41,   4,1.02258,  20.4768,1.10000,0.90000,1.10000,0.90000
160139,'CORPUS CH~51', 345.0000,1,   4,  41,   4,1.03800,  24.0794,1.10000,0.90000,1.10000,0.90000
160140,'CORPUS CH~52', 138.0000,1,   4,  41,   4,1.03539,  23.1898,1.10000,0.90000,1.10000,0.90000
160141,'CORPUS CH~53', 138.0000,1,   4,  41,   4,1.03129,  20.3475,1.10000,0.90000,1.10000,0.90000
160142,'CORPUS CHR~2', 138.0000,1,   4,  41,   4,1.02254,  20.9475,1.10000,0.90000,1.10000,0.90000
160143,'CORPUS CHR~3', 138.0000,1,   4,  41,   4,1.02155,  20.7148,1.10000,0.90000,1.10000,0.90000
160144,'CORPUS CHR~4', 138.0000,1,   4,  41,   4,1.02426,  21.0848,1.10000,0.90000,1.10000,0.90000
160145,'ODEM 3 1    ', 138.0000,1,   4,  41,   4,1.03345,  21.6236,1.10000,0.90000,1.10000,0.90000
160146,'ROBSTOWN 5 1', 138.0000,1,   4,  41,   4,1.04041,  21.4014,1.10000,0.90000,1.10000,0.90000
160147,'CORPUS CHR~5', 138.0000,1,   4,  41,   4,1.02373,  20.8650,1.10000,0.90000,1.10000,0.90000
160148,'CORPUS CHR~6', 138.0000,1,   4,  41,   4,1.02543,  20.6900,1.10000,0.90000,1.10000,0.90000
160149,'CORPUS CHR~7', 138.0000,1,   4,  41,   4,1.01957,  20.6147,1.10000,0.90000,1.10000,0.90000
160150,'CORPUS CHR~8', 138.0000,1,   4,  41,   4,1.02546,  21.7908,1.10000,0.90000,1.10000,0.90000
160151,'CORPUS CHR~9', 138.0000,1,   4,  41,   4,1.02414,  22.0782,1.10000,0.90000,1.10000,0.90000
160152,'CORPUS CH~10', 138.0000,1,   4,  41,   4,1.01782,  20.7569,1.10000,0.90000,1.10000,0.90000
160153,'CORPUS CH~11', 138.0000,1,   4,  41,   4,1.02415,  21.8930,1.10000,0.90000,1.10000,0.90000
160154,'CORPUS CH~13', 138.0000,1,   4,  41,   4,1.01874,  20.6861,1.10000,0.90000,1.10000,0.90000
160155,'PORT ARANS~2', 138.0000,1,   4,  41,   4,1.02346,  22.0053,1.10000,0.90000,1.10000,0.90000
160156,'CORPUS CH~14', 138.0000,1,   4,  41,   4,1.04152,  19.9780,1.10000,0.90000,1.10000,0.90000
160157,'CORPUS CH~15', 138.0000,1,   4,  41,   4,1.02113,  20.8400,1.10000,0.90000,1.10000,0.90000
160158,'CORPUS CH~16', 138.0000,1,   4,  41,   4,1.02199,  20.9593,1.10000,0.90000,1.10000,0.90000
160159,'CORPUS CH~17', 138.0000,1,   4,  41,   4,1.02301,  20.6279,1.10000,0.90000,1.10000,0.90000
160160,'CORPUS CH~18', 138.0000,1,   4,  41,   4,1.02581,  22.0547,1.10000,0.90000,1.10000,0.90000
160161,'CORPUS CH~19', 138.0000,1,   4,  41,   4,1.02236,  21.7742,1.10000,0.90000,1.10000,0.90000
160162,'ROBSTOWN 6 1', 138.0000,1,   4,  41,   4,1.04037,  21.1011,1.10000,0.90000,1.10000,0.90000
160163,'ODEM 4 1    ', 138.0000,1,   4,  41,   4,1.03523,  22.2990,1.10000,0.90000,1.10000,0.90000
160164,'EDNA 5 1    ', 138.0000,1,   7,  74,   7,1.03242,   0.5780,1.10000,0.90000,1.10000,0.90000
160165,'TIVOLI 3 1  ', 138.0000,1,   7,  74,   7,1.04071,   6.5640,1.10000,0.90000,1.10000,0.90000
160166,'POINT COMF~2', 138.0000,1,   7,  74,   7,1.03620,   3.2270,1.10000,0.90000,1.10000,0.90000
160167,'PORT LAVAC~5', 138.0000,1,   7,  74,   7,1.02962,   7.2700,1.10000,0.90000,1.10000,0.90000
160168,'VICTORIA 3 1', 138.0000,1,   7,  74,   7,1.03842,   9.0890,1.10000,0.90000,1.10000,0.90000
160169,'POINT COMF~3', 138.0000,1,   7,  74,   7,1.03330,   2.3065,1.10000,0.90000,1.10000,0.90000
160170,'VICTORIA 4 1', 138.0000,1,   7,  74,   7,1.03772,   9.5601,1.10000,0.90000,1.10000,0.90000
160171,'VICTORIA 5 1', 138.0000,1,   7,  74,   7,1.03719,  10.0518,1.10000,0.90000,1.10000,0.90000
160172,'VICTORIA 6 1', 138.0000,1,   7,  74,   7,1.03292,   8.4542,1.10000,0.90000,1.10000,0.90000
160173,'VICTORIA 7 1', 138.0000,1,   7,  74,   7,1.03456,   9.0997,1.10000,0.90000,1.10000,0.90000
160174,'VICTORIA 8 1', 138.0000,1,   7,  74,   7,1.03503,   9.1776,1.10000,0.90000,1.10000,0.90000
160175,'POINT COMF~4', 138.0000,1,   7,  74,   7,1.03536,   2.6404,1.10000,0.90000,1.10000,0.90000
160176,'VICTORIA 9 1', 138.0000,1,   7,  74,   7,1.03557,   9.2838,1.10000,0.90000,1.10000,0.90000
160177,'BEEVILLE 4 1', 138.0000,1,   4,  41,   4,1.03799,  18.5914,1.10000,0.90000,1.10000,0.90000
160178,'BEEVILLE 5 1', 138.0000,1,   4,  41,   4,1.03829,  18.5479,1.10000,0.90000,1.10000,0.90000
160179,'INGLESIDE ~2', 138.0000,1,   4,  41,   4,1.03536,  22.6946,1.10000,0.90000,1.10000,0.90000
160180,'PORTLAND 2 1', 138.0000,1,   4,  41,   4,1.02260,  22.1714,1.10000,0.90000,1.10000,0.90000
160181,'WOODSBORO ~3', 138.0000,1,   4,  41,   4,1.03794,  16.6403,1.10000,0.90000,1.10000,0.90000
160182,'SINTON 3 1  ', 138.0000,1,   4,  41,   4,1.03794,  20.3759,1.10000,0.90000,1.10000,0.90000
160183,'FULTON 2 1  ', 138.0000,1,   4,  41,   4,1.03352,  22.0233,1.10000,0.90000,1.10000,0.90000
160184,'FULTON 3 1  ', 138.0000,1,   4,  41,   4,1.03310,  21.2610,1.10000,0.90000,1.10000,0.90000
160185,'INGLESIDE ~3', 138.0000,1,   4,  41,   4,1.03403,  22.1879,1.10000,0.90000,1.10000,0.90000
160186,'ARANSAS PA~4', 138.0000,1,   4,  41,   4,1.02628,  22.1021,1.10000,0.90000,1.10000,0.90000
160187,'GREGORY 2 1 ', 138.0000,1,   4,  41,   4,1.01727,  22.0140,1.10000,0.90000,1.10000,0.90000
160188,'CORPUS CH~20', 345.0000,1,   4,  41,   4,1.04000,  25.2929,1.10000,0.90000,1.10000,0.90000
160189,'CORPUS CH~21',  13.8000,2,   4,  41,   4,1.03773,  28.1711,1.10000,0.90000,1.10000,0.90000
160190,'CORPUS CH~22',  18.0000,2,   4,  41,   4,1.04000,  26.1002,1.10000,0.90000,1.10000,0.90000
160191,'CORPUS CH~23',  13.8000,2,   4,  41,   4,1.03852,  26.4523,1.10000,0.90000,1.10000,0.90000
160192,'VICTORIA 1~1', 345.0000,1,   7,  74,   7,1.03926,  12.4219,1.10000,0.90000,1.10000,0.90000
160193,'VICTORIA 1~2', 138.0000,1,   7,  74,   7,1.03824,  10.1669,1.10000,0.90000,1.10000,0.90000
160194,'VICTORIA 1~3',  18.0000,2,   7,  74,   7,1.04000,  13.8260,1.10000,0.90000,1.10000,0.90000
160195,'VICTORIA 1~4',  13.2000,2,   7,  74,   7,1.04000,  13.5921,1.10000,0.90000,1.10000,0.90000
160196,'NURSERY 3 1 ', 345.0000,1,   7,  74,   7,1.04010,  13.1486,1.10000,0.90000,1.10000,0.90000
160197,'NURSERY 3 2 ', 138.0000,1,   7,  74,   7,1.03932,  10.8794,1.10000,0.90000,1.10000,0.90000
160198,'NURSERY 3 3 ',  13.8000,2,   7,  74,   7,1.04000,  13.7622,1.10000,0.90000,1.10000,0.90000
160199,'NURSERY 3 4 ',  13.8000,2,   7,  74,   7,1.04000,  14.4471,1.10000,0.90000,1.10000,0.90000
160200,'NURSERY 3 5 ',  22.0000,2,   7,  74,   7,1.04000,  13.9641,1.10000,0.90000,1.10000,0.90000
160201,'NURSERY 3 6 ',  18.0000,1,   7,  74,   7,1.04010,  13.1486,1.10000,0.90000,1.10000,0.90000
160202,'NURSERY 3 7 ',  13.8000,1,   7,  74,   7,1.04010,  13.1486,1.10000,0.90000,1.10000,0.90000
160203,'CORPUS CH~24', 345.0000,1,   4,  41,   4,1.04000,  25.7826,1.10000,0.90000,1.10000,0.90000
160204,'CORPUS CH~25', 138.0000,1,   4,  41,   4,1.03149,  23.2667,1.10000,0.90000,1.10000,0.90000
160205,'CORPUS CH~26',  13.8000,1,   4,  41,   4,1.04000,  25.7826,1.10000,0.90000,1.10000,0.90000
160206,'CORPUS CH~27',  18.0000,2,   4,  41,   4,1.04114,  27.9907,1.10000,0.90000,1.10000,0.90000
160207,'CORPUS CH~28',  13.8000,2,   4,  41,   4,1.04000,  27.0591,1.10000,0.90000,1.10000,0.90000
160208,'CORPUS CH~29',  13.8000,2,   4,  41,   4,1.03983,  29.7912,1.10000,0.90000,1.10000,0.90000
160209,'FANNIN 6 1  ', 345.0000,1,   4,  41,   4,1.04100,  16.8611,1.10000,0.90000,1.10000,0.90000
160210,'FANNIN 6 2  ',  22.0000,2,   4,  41,   4,1.04075,  21.4840,1.10000,0.90000,1.10000,0.90000
160211,'TIVOLI 4 1  ', 138.0000,1,   7,  74,   7,1.03612,   8.2528,1.10000,0.90000,1.10000,0.90000
160212,'TIVOLI 4 2  ',  13.8000,1,   7,  74,   7,1.03612,   8.2528,1.10000,0.90000,1.10000,0.90000
160213,'BISHOP 4 1  ', 138.0000,1,   4,  41,   4,1.04001,  24.2284,1.10000,0.90000,1.10000,0.90000
160214,'BISHOP 4 2  ',  13.8000,2,   4,  41,   4,1.04000,  24.9659,1.10000,0.90000,1.10000,0.90000
160215,'POINT COMF~5', 345.0000,1,   7,  74,   7,1.03753,   7.2187,1.10000,0.90000,1.10000,0.90000
160216,'POINT COMF~7',  13.8000,2,   7,  74,   7,1.04000,   8.3252,1.10000,0.90000,1.10000,0.90000
160217,'POINT COMF~8',  18.0000,2,   7,  74,   7,1.04000,   8.4984,1.10000,0.90000,1.10000,0.90000
160218,'POINT COMF~9',  13.8000,2,   7,  74,   7,1.04000,   7.9453,1.10000,0.90000,1.10000,0.90000
160219,'POINT COM~10',  13.8000,2,   7,  74,   7,1.04000,   7.9970,1.10000,0.90000,1.10000,0.90000
160220,'POINT COM~11',  13.8000,2,   7,  74,   7,1.04000,   7.6592,1.10000,0.90000,1.10000,0.90000
160221,'POINT COM~12',  13.8000,2,   7,  74,   7,1.04000,   8.5973,1.10000,0.90000,1.10000,0.90000
160222,'POINT COM~13',  13.8000,2,   7,  74,   7,1.04000,   8.3594,1.10000,0.90000,1.10000,0.90000
160223,'POINT COM~14',  13.8000,2,   7,  74,   7,1.04000,   8.3698,1.10000,0.90000,1.10000,0.90000
160224,'POINT COMF~6',  13.8000,2,   7,  74,   7,1.04000,   7.6152,1.10000,0.90000,1.10000,0.90000
160225,'BLOOMINGTO~3', 138.0000,1,   7,  74,   7,1.03765,  10.2489,1.10000,0.90000,1.10000,0.90000
160226,'BLOOMINGTO~4',  18.0000,2,   7,  74,   7,1.04000,  11.4404,1.10000,0.90000,1.10000,0.90000
160227,'CORPUS CH~30', 138.0000,1,   4,  41,   4,1.03574,  23.0204,1.10000,0.90000,1.10000,0.90000
160228,'CORPUS CH~31',  13.8000,2,   4,  41,   4,1.04000,  23.4569,1.10000,0.90000,1.10000,0.90000
160229,'CORPUS CH~33', 138.0000,1,   4,  41,   4,1.02325,  20.4602,1.10000,0.90000,1.10000,0.90000
160230,'CORPUS CH~34',  18.0000,1,   4,  41,   4,1.02325,  20.4602,1.10000,0.90000,1.10000,0.90000
160231,'CORPUS CH~35',  18.0000,1,   4,  41,   4,1.02325,  20.4602,1.10000,0.90000,1.10000,0.90000
160232,'CORPUS CH~36',   1.0000,1,   4,  41,   4,1.02325,  20.4602,1.10000,0.90000,1.10000,0.90000
160233,'CORPUS CH~37',  13.8000,1,   4,  41,   4,1.02325,  20.4602,1.10000,0.90000,1.10000,0.90000
160234,'TIVOLI 5 1  ', 345.0000,1,   7,  74,   7,1.03646,  11.0266,1.10000,0.90000,1.10000,0.90000
160235,'TIVOLI 5 2  ', 138.0000,1,   7,  74,   7,1.04125,   6.8020,1.10000,0.90000,1.10000,0.90000
160236,'TIVOLI 5 3  ',  18.0000,2,   7,  74,   7,1.04000,  11.6268,1.10000,0.90000,1.10000,0.90000
160237,'TIVOLI 5 4  ',  24.0000,2,   7,  74,   7,1.04000,  11.8807,1.10000,0.90000,1.10000,0.90000
160238,'TIVOLI 5 5  ',  24.0000,1,   7,  74,   7,1.04125,   6.8020,1.10000,0.90000,1.10000,0.90000
160239,'TIVOLI 5 6  ',  22.0000,1,   7,  74,   7,1.04125,   6.8020,1.10000,0.90000,1.10000,0.90000
160240,'TIVOLI 5 7  ',  13.8000,1,   7,  74,   7,1.03646,  11.0266,1.10000,0.90000,1.10000,0.90000
160241,'BLOOMINGTO~5', 138.0000,1,   7,  74,   7,1.03410,   8.5565,1.10000,0.90000,1.10000,0.90000
160242,'BLOOMINGTO~6',  13.8000,1,   7,  74,   7,1.03410,   8.5565,1.10000,0.90000,1.10000,0.90000
160243,'BLOOMINGTO~7',  13.8000,1,   7,  74,   7,1.03410,   8.5565,1.10000,0.90000,1.10000,0.90000
160244,'BLOOMINGTO~8',   1.0000,1,   7,  74,   7,1.03410,   8.5565,1.10000,0.90000,1.10000,0.90000
160245,'ODEM 5 1    ', 138.0000,1,   4,  41,   4,1.03754,  22.0232,1.10000,0.90000,1.10000,0.90000
160246,'ODEM 5 2    ',  18.0000,2,   4,  41,   4,1.04000,  22.4852,1.10000,0.90000,1.10000,0.90000
160247,'GREGORY 3 1 ', 345.0000,1,   4,  41,   4,1.04000,  25.4937,1.10000,0.90000,1.10000,0.90000
160248,'GREGORY 3 2 ', 138.0000,1,   4,  41,   4,1.02362,  22.6324,1.10000,0.90000,1.10000,0.90000
160249,'GREGORY 3 3 ',  20.0000,2,   4,  41,   4,1.04631,  27.4316,1.10000,0.90000,1.10000,0.90000
160250,'GREGORY 3 4 ',  13.8000,2,   4,  41,   4,1.04000,  27.5599,1.10000,0.90000,1.10000,0.90000
160251,'GREGORY 3 5 ',  20.0000,2,   4,  41,   4,1.04000,  26.7637,1.10000,0.90000,1.10000,0.90000
160252,'CORPUS CH~38', 345.0000,1,   4,  41,   4,1.04000,  25.2174,1.10000,0.90000,1.10000,0.90000
160253,'CORPUS CH~39',  13.2000,2,   4,  41,   4,1.04000,  26.9036,1.10000,0.90000,1.10000,0.90000
160254,'CORPUS CH~40',  13.8000,1,   4,  41,   4,1.04000,  25.2174,1.10000,0.90000,1.10000,0.90000
160255,'CORPUS CH~41',  18.0000,2,   4,  41,   4,1.05150,  27.2794,1.10000,0.90000,1.10000,0.90000
160256,'INGLESIDE ~4', 345.0000,1,   4,  41,   4,1.04000,  25.4246,1.10000,0.90000,1.10000,0.90000
160257,'INGLESIDE ~5', 138.0000,1,   4,  41,   4,1.03947,  23.7899,1.10000,0.90000,1.10000,0.90000
160258,'INGLESIDE ~6',  13.8000,2,   4,  41,   4,1.03962,  26.9802,1.10000,0.90000,1.10000,0.90000
160259,'INGLESIDE ~7',  18.0000,2,   4,  41,   4,1.03992,  26.4473,1.10000,0.90000,1.10000,0.90000
160260,'INGLESIDE ~8',  13.8000,2,   4,  41,   4,1.03940,  27.4562,1.10000,0.90000,1.10000,0.90000
160261,'ARMSTRONG ~2', 345.0000,1,   4,  41,   4,1.04400,  34.2217,1.10000,0.90000,1.10000,0.90000
160262,'ARMSTRONG ~3', 138.0000,1,   4,  41,   4,1.04437,  33.9212,1.10000,0.90000,1.10000,0.90000
160263,'ARMSTRONG ~4',  13.8000,2,   4,  41,   4,1.04410,  37.8095,1.10000,0.90000,1.10000,0.90000
160264,'POINT COM~15', 345.0000,1,   7,  74,   7,1.03709,   6.6906,1.10000,0.90000,1.10000,0.90000
160265,'POINT COM~16', 138.0000,1,   7,  74,   7,1.03621,   3.2449,1.10000,0.90000,1.10000,0.90000
160266,'POINT COM~17',  13.8000,2,   7,  74,   7,1.04000,   8.2871,1.10000,0.90000,1.10000,0.90000
160267,'POINT COM~18',  13.8000,2,   7,  74,   7,1.04000,   7.8458,1.10000,0.90000,1.10000,0.90000
160268,'ARMSTRONG ~5', 345.0000,1,   4,  41,   4,1.04300,  34.8005,1.10000,0.90000,1.10000,0.90000
160269,'ARMSTRONG ~6', 138.0000,1,   4,  41,   4,1.04215,  35.0519,1.10000,0.90000,1.10000,0.90000
160270,'ARMSTRONG ~7',  18.0000,2,   4,  41,   4,1.03632,  37.0232,1.10000,0.90000,1.10000,0.90000
160271,'PORTLAND 3 1', 345.0000,1,   4,  41,   4,1.03907,  24.2630,1.10000,0.90000,1.10000,0.90000
160272,'PORTLAND 3 2', 138.0000,1,   4,  41,   4,1.04184,  22.0835,1.10000,0.90000,1.10000,0.90000
160273,'PORTLAND 3 3',  20.0000,2,   4,  41,   4,1.04000,  25.9625,1.10000,0.90000,1.10000,0.90000
160274,'RIVIERA 5 1 ', 138.0000,1,   4,  41,   4,1.04200,  35.1741,1.10000,0.90000,1.10000,0.90000
160275,'RIVIERA 5 2 ',  13.8000,2,   4,  41,   4,1.03955,  37.1905,1.10000,0.90000,1.10000,0.90000
160276,'TAFT 3 1    ', 345.0000,1,   4,  41,   4,1.04000,  25.6044,1.10000,0.90000,1.10000,0.90000
160277,'TAFT 3 2    ', 138.0000,1,   4,  41,   4,1.03858,  23.9188,1.10000,0.90000,1.10000,0.90000
160278,'TAFT 3 3    ',  13.8000,2,   4,  41,   4,1.04085,  27.5126,1.10000,0.90000,1.10000,0.90000
160279,'RIVIERA 6 1 ', 345.0000,1,   4,  41,   4,1.04300,  32.0227,1.10000,0.90000,1.10000,0.90000
160280,'RIVIERA 6 2 ', 138.0000,1,   4,  41,   4,1.04313,  30.4259,1.10000,0.90000,1.10000,0.90000
160281,'RIVIERA 6 3 ',  13.8000,2,   4,  41,   4,1.04398,  34.0899,1.10000,0.90000,1.10000,0.90000
160282,'CORPUS CH~42', 138.0000,1,   4,  41,   4,1.02194,  20.6488,1.10000,0.90000,1.10000,0.90000
160283,'CORPUS CH~43',  13.8000,1,   4,  41,   4,1.02194,  20.6488,1.10000,0.90000,1.10000,0.90000
160284,'BISHOP 5 1  ', 345.0000,1,   4,  41,   4,1.03989,  25.4798,1.10000,0.90000,1.10000,0.90000
160285,'BISHOP 5 2  ', 138.0000,1,   4,  41,   4,1.03828,  24.4397,1.10000,0.90000,1.10000,0.90000
160286,'BISHOP 5 3  ',  18.0000,2,   4,  41,   4,1.04000,  27.4030,1.10000,0.90000,1.10000,0.90000
160287,'ARMSTRONG ~8', 138.0000,1,   4,  41,   4,1.04400,  33.7300,1.10000,0.90000,1.10000,0.90000
160288,'ARMSTRONG ~9',  13.8000,2,   4,  41,   4,1.03334,  36.5784,1.10000,0.90000,1.10000,0.90000
160289,'CORPUS CH~44', 345.0000,1,   4,  41,   4,1.04000,  25.6308,1.10000,0.90000,1.10000,0.90000
160290,'CORPUS CH~45', 138.0000,1,   4,  41,   4,1.02162,  22.4167,1.10000,0.90000,1.10000,0.90000
160291,'CORPUS CH~46',  18.0000,2,   4,  41,   4,1.05022,  27.6924,1.10000,0.90000,1.10000,0.90000
160292,'POINT COM~19', 138.0000,1,   7,  74,   7,1.03635,   3.1989,1.10000,0.90000,1.10000,0.90000
160293,'POINT COM~20',  13.8000,2,   7,  74,   7,1.04000,   4.5412,1.10000,0.90000,1.10000,0.90000
160294,'POINT COM~21',  13.8000,2,   7,  74,   7,1.04000,   4.6003,1.10000,0.90000,1.10000,0.90000
160295,'POINT COM~22',   1.0000,1,   7,  74,   7,1.03958,   4.3946,1.10000,0.90000,1.10000,0.90000
160296,'BLOOMINGTO~9', 138.0000,1,   7,  74,   7,1.03833,  10.0970,1.10000,0.90000,1.10000,0.90000
160297,'BLOOMINGT~10',  18.0000,2,   7,  74,   7,1.04000,  11.6131,1.10000,0.90000,1.10000,0.90000
160298,'BLOOMINGT~11',  13.8000,2,   7,  74,   7,1.04000,  10.7300,1.10000,0.90000,1.10000,0.90000
160299,'MATHIS 4 1  ', 345.0000,1,   4,  41,   4,1.03900,  22.4838,1.10000,0.90000,1.10000,0.90000
160300,'MATHIS 4 2  ', 138.0000,1,   4,  41,   4,1.04208,  21.5099,1.10000,0.90000,1.10000,0.90000
160301,'MATHIS 4 3  ',  24.0000,2,   4,  41,   4,1.02978,  24.7065,1.10000,0.90000,1.10000,0.90000
160302,'GREGORY 4 1 ', 138.0000,1,   4,  41,   4,1.03800,  24.0092,1.10000,0.90000,1.10000,0.90000
160303,'GREGORY 4 2 ',  13.8000,2,   4,  41,   4,1.04482,  25.8812,1.10000,0.90000,1.10000,0.90000
170001,'LINDSAY 1 1 ', 138.0000,1,   2,  21,   2,1.03109, -18.6661,1.10000,0.90000,1.10000,0.90000
170002,'WHITESBORO~1', 138.0000,1,   2,  21,   2,1.03668, -20.7233,1.10000,0.90000,1.10000,0.90000
170003,'COLLINSVIL~1', 138.0000,1,   2,  21,   2,1.02893, -18.8561,1.10000,0.90000,1.10000,0.90000
170004,'GAINESVILL~1', 138.0000,1,   2,  21,   2,1.03074, -17.6645,1.10000,0.90000,1.10000,0.90000
170005,'VALLEY VIE~1', 138.0000,1,   2,  21,   2,1.02939, -18.4793,1.10000,0.90000,1.10000,0.90000
170006,'THACKERVIL~1', 138.0000,1,   2,  21,   2,1.03971, -19.0013,1.10000,0.90000,1.10000,0.90000
170007,'LINDSAY 2 1 ', 138.0000,1,   2,  21,   2,1.03136, -17.0384,1.10000,0.90000,1.10000,0.90000
170008,'SANGER 3 1  ', 138.0000,1,   5,  53,   5,1.02972, -18.7323,1.10000,0.90000,1.10000,0.90000
170009,'WHITESBORO~2', 138.0000,1,   2,  21,   2,1.03736, -20.9658,1.10000,0.90000,1.10000,0.90000
170010,'MUENSTER 7 1', 138.0000,1,   2,  21,   2,1.03797, -17.3573,1.10000,0.90000,1.10000,0.90000
170011,'PILOT POIN~1', 138.0000,1,   5,  53,   5,1.03039, -23.7320,1.10000,0.90000,1.10000,0.90000
170012,'CAMPBELL 1 1', 138.0000,1,   5,  53,   5,1.03422, -21.8898,1.10000,0.90000,1.10000,0.90000
170013,'TERRELL 1 1 ', 138.0000,1,   5,  53,   5,1.02941, -22.4782,1.10000,0.90000,1.10000,0.90000
170014,'CELESTE 1 1 ', 138.0000,1,   5,  53,   5,1.03300, -23.1103,1.10000,0.90000,1.10000,0.90000
170015,'COMMERCE 1 1', 138.0000,1,   5,  53,   5,1.03902, -21.3152,1.10000,0.90000,1.10000,0.90000
170016,'CELESTE 2 1 ', 138.0000,1,   5,  53,   5,1.03269, -24.3214,1.10000,0.90000,1.10000,0.90000
170017,'CADDO MILL~1', 138.0000,1,   5,  53,   5,1.02950, -23.1955,1.10000,0.90000,1.10000,0.90000
170018,'GREENVILLE~1', 138.0000,1,   5,  53,   5,1.03456, -21.7990,1.10000,0.90000,1.10000,0.90000
170019,'CUMBY 1 1   ', 138.0000,1,   8,  81,   8,1.03532, -21.8621,1.10000,0.90000,1.10000,0.90000
170020,'LADONIA 1 1 ', 138.0000,1,   5,  53,   5,1.04005, -21.1212,1.10000,0.90000,1.10000,0.90000
170021,'COMMERCE 2 1', 138.0000,1,   5,  53,   5,1.03823, -21.4445,1.10000,0.90000,1.10000,0.90000
170022,'CADDO MILL~2', 138.0000,1,   5,  53,   5,1.02865, -23.7022,1.10000,0.90000,1.10000,0.90000
170023,'QUINLAN 1 1 ', 138.0000,1,   5,  53,   5,1.03078, -23.2643,1.10000,0.90000,1.10000,0.90000
170024,'QUINLAN 2 1 ', 138.0000,1,   5,  53,   5,1.02958, -23.0845,1.10000,0.90000,1.10000,0.90000
170025,'ROYSE CITY~1', 138.0000,1,   5,  53,   5,1.02940, -24.0803,1.10000,0.90000,1.10000,0.90000
170026,'TERRELL 2 1 ', 138.0000,1,   5,  53,   5,1.02772, -23.1245,1.10000,0.90000,1.10000,0.90000
170027,'LONE OAK 1 1', 138.0000,1,   8,  81,   8,1.03348, -21.9193,1.10000,0.90000,1.10000,0.90000
170028,'QUINLAN 3 1 ', 138.0000,1,   5,  53,   5,1.03421, -21.6919,1.10000,0.90000,1.10000,0.90000
170029,'LONE OAK 2 1', 138.0000,1,   8,  81,   8,1.03375, -21.9063,1.10000,0.90000,1.10000,0.90000
170030,'WILLS POIN~1', 138.0000,1,   8,  81,   8,1.03205, -22.4912,1.10000,0.90000,1.10000,0.90000
170031,'TERRELL 3 1 ', 138.0000,1,   5,  53,   5,1.02900, -22.3243,1.10000,0.90000,1.10000,0.90000
170032,'KAUFMAN 7 1 ', 138.0000,1,   5,  53,   5,1.02766, -23.2264,1.10000,0.90000,1.10000,0.90000
170033,'LONE OAK 3 1', 138.0000,1,   8,  81,   8,1.03323, -21.9521,1.10000,0.90000,1.10000,0.90000
170034,'WILLS POIN~2', 138.0000,1,   5,  53,   5,1.02853, -22.9853,1.10000,0.90000,1.10000,0.90000
170035,'DENISON 1 1 ', 138.0000,1,   2,  21,   2,1.04164, -21.0126,1.10000,0.90000,1.10000,0.90000
170036,'TOM BEAN 1 1', 138.0000,1,   2,  21,   2,1.03151, -24.5392,1.10000,0.90000,1.10000,0.90000
170037,'SOUTHMAYD ~1', 138.0000,1,   2,  21,   2,1.03850, -21.6123,1.10000,0.90000,1.10000,0.90000
170038,'RAVENNA 1 1 ', 138.0000,1,   2,  21,   2,1.04254, -18.1708,1.10000,0.90000,1.10000,0.90000
170039,'BONHAM 1 1  ', 138.0000,1,   2,  21,   2,1.04389, -19.3003,1.10000,0.90000,1.10000,0.90000
170040,'RANDOLPH 1 1', 138.0000,1,   2,  21,   2,1.04272, -20.1228,1.10000,0.90000,1.10000,0.90000
170041,'WHITEWRIGH~1', 138.0000,1,   2,  21,   2,1.03437, -24.2158,1.10000,0.90000,1.10000,0.90000
170042,'SADLER 1 1  ', 138.0000,1,   2,  21,   2,1.04274, -21.8370,1.10000,0.90000,1.10000,0.90000
170043,'SADLER 2 1  ', 138.0000,1,   2,  21,   2,1.03929, -21.7624,1.10000,0.90000,1.10000,0.90000
170044,'GORDONVILL~1', 138.0000,1,   2,  21,   2,1.03720, -20.9252,1.10000,0.90000,1.10000,0.90000
170045,'CARTWRIGHT~1', 138.0000,1,   2,  21,   2,1.03896, -20.3698,1.10000,0.90000,1.10000,0.90000
170046,'BELLS 1 1   ', 138.0000,1,   2,  21,   2,1.03983, -19.8950,1.10000,0.90000,1.10000,0.90000
170047,'RAVENNA 2 1 ', 138.0000,1,   2,  21,   2,1.04182, -18.6658,1.10000,0.90000,1.10000,0.90000
170048,'TELEPHONE ~1', 138.0000,1,   2,  21,   2,1.04291, -19.3851,1.10000,0.90000,1.10000,0.90000
170049,'COLLINSVIL~2', 138.0000,1,   2,  21,   2,1.03498, -23.1694,1.10000,0.90000,1.10000,0.90000
170050,'COLLINSVIL~3', 138.0000,1,   2,  21,   2,1.03438, -22.7339,1.10000,0.90000,1.10000,0.90000
170051,'TIOGA 1 1   ', 138.0000,1,   2,  21,   2,1.03430, -25.8097,1.10000,0.90000,1.10000,0.90000
170052,'HOWE 1 1    ', 138.0000,1,   2,  21,   2,1.02901, -26.0177,1.10000,0.90000,1.10000,0.90000
170053,'SHERMAN 1 1 ', 138.0000,1,   2,  21,   2,1.03239, -24.9941,1.10000,0.90000,1.10000,0.90000
170054,'BELLS 2 1   ', 138.0000,1,   2,  21,   2,1.03814, -20.9482,1.10000,0.90000,1.10000,0.90000
170055,'ECTOR 1 1   ', 138.0000,1,   2,  21,   2,1.04113, -20.3062,1.10000,0.90000,1.10000,0.90000
170056,'VAN ALSTYN~1', 138.0000,1,   2,  21,   2,1.03766, -28.3970,1.10000,0.90000,1.10000,0.90000
170057,'TRENTON 1 1 ', 138.0000,1,   2,  21,   2,1.03170, -25.4303,1.10000,0.90000,1.10000,0.90000
170058,'BAILEY 1 1  ', 138.0000,1,   2,  21,   2,1.04495, -19.7819,1.10000,0.90000,1.10000,0.90000
170059,'WINDOM 1 1  ', 138.0000,1,   2,  21,   2,1.04380, -19.1396,1.10000,0.90000,1.10000,0.90000
170060,'WOLFE CITY~1', 138.0000,1,   2,  21,   2,1.04382, -19.3068,1.10000,0.90000,1.10000,0.90000
170061,'CELESTE 3 1 ', 138.0000,1,   2,  21,   2,1.03223, -24.8628,1.10000,0.90000,1.10000,0.90000
170062,'KEMP 5 1    ', 138.0000,1,   2,  21,   2,1.04104, -19.1772,1.10000,0.90000,1.10000,0.90000
170063,'BONHAM 2 1  ', 138.0000,1,   2,  21,   2,1.04382, -19.2844,1.10000,0.90000,1.10000,0.90000
170064,'DENISON 2 1 ', 138.0000,1,   2,  21,   2,1.03500, -24.8844,1.10000,0.90000,1.10000,0.90000
170065,'BONHAM 3 1  ', 138.0000,1,   2,  21,   2,1.04305, -17.8905,1.10000,0.90000,1.10000,0.90000
170066,'KEMP 6 1    ', 138.0000,1,   2,  21,   2,1.04089, -19.2856,1.10000,0.90000,1.10000,0.90000
170067,'COLBERT 1 1 ', 138.0000,1,   2,  21,   2,1.03447, -21.1957,1.10000,0.90000,1.10000,0.90000
170068,'BEN FRANKL~1', 138.0000,1,   5,  53,   5,1.04256, -19.2094,1.10000,0.90000,1.10000,0.90000
170069,'SUMNER 1 1  ', 138.0000,1,   2,  21,   2,1.04333, -17.9718,1.10000,0.90000,1.10000,0.90000
170070,'POWDERLY 1 1', 138.0000,1,   2,  21,   2,1.04232, -17.7959,1.10000,0.90000,1.10000,0.90000
170071,'HONEY GROV~1', 138.0000,1,   2,  21,   2,1.04389, -18.7666,1.10000,0.90000,1.10000,0.90000
170072,'PARIS 1 1   ', 138.0000,1,   2,  21,   2,1.04235, -17.5084,1.10000,0.90000,1.10000,0.90000
170073,'PARIS 2 1   ', 138.0000,1,   2,  21,   2,1.04254, -16.9422,1.10000,0.90000,1.10000,0.90000
170074,'KLONDIKE 1 1', 138.0000,1,   5,  53,   5,1.04160, -19.0896,1.10000,0.90000,1.10000,0.90000
170075,'POWDERLY 2 1', 138.0000,1,   2,  21,   2,1.04259, -17.7661,1.10000,0.90000,1.10000,0.90000
170076,'TELEPHONE ~2', 138.0000,1,   2,  21,   2,1.04319, -18.9378,1.10000,0.90000,1.10000,0.90000
170077,'PECAN GAP ~1', 138.0000,1,   5,  53,   5,1.04305, -19.2547,1.10000,0.90000,1.10000,0.90000
170078,'BROOKSTON ~1', 138.0000,1,   2,  21,   2,1.04472, -18.4317,1.10000,0.90000,1.10000,0.90000
170079,'ROXTON 1 1  ', 138.0000,1,   2,  21,   2,1.04175, -17.8993,1.10000,0.90000,1.10000,0.90000
170080,'SUMNER 2 1  ', 138.0000,1,   2,  21,   2,1.04358, -18.2900,1.10000,0.90000,1.10000,0.90000
170081,'SANGER 4 1  ', 138.0000,1,   5,  53,   5,1.02726, -18.7702,1.10000,0.90000,1.10000,0.90000
170082,'SANGER 4 2  ',  69.0000,1,   5,  53,   5,1.02344, -23.0149,1.10000,0.90000,1.10000,0.90000
170083,'SANGER 5 1  ',  69.0000,1,   5,  53,   5,1.01841, -24.4713,1.10000,0.90000,1.10000,0.90000
170084,'CARROLLTO~24',  69.0000,1,   5,  53,   5,1.00962, -34.7191,1.10000,0.90000,1.10000,0.90000
170085,'THE COLONY~1',  69.0000,1,   5,  53,   5,0.99662, -33.5326,1.10000,0.90000,1.10000,0.90000
170086,'ADDISON 9 1 ', 138.0000,1,   5,  53,   5,1.02684, -31.9043,1.10000,0.90000,1.10000,0.90000
170087,'ADDISON 9 2 ',  69.0000,1,   5,  53,   5,1.01059, -32.5453,1.10000,0.90000,1.10000,0.90000
170088,'ADDISON 10 1', 138.0000,1,   5,  53,   5,1.01412, -29.9921,1.10000,0.90000,1.10000,0.90000
170089,'ADDISON 10 2',  69.0000,1,   5,  53,   5,1.00148, -32.3682,1.10000,0.90000,1.10000,0.90000
170090,'ADDISON 11 1',  69.0000,1,   5,  53,   5,1.00938, -32.3997,1.10000,0.90000,1.10000,0.90000
170091,'THE COLONY~2',  69.0000,1,   5,  53,   5,1.02215, -33.5244,1.10000,0.90000,1.10000,0.90000
170092,'ADDISON 12 1', 138.0000,1,   5,  53,   5,1.01910, -31.8945,1.10000,0.90000,1.10000,0.90000
170093,'ADDISON 12 2',  69.0000,1,   5,  53,   5,1.01887, -32.6087,1.10000,0.90000,1.10000,0.90000
170094,'CARROLLTON~3',  69.0000,1,   5,  53,   5,1.02838, -34.7337,1.10000,0.90000,1.10000,0.90000
170095,'ADDISON 13 1',  69.0000,1,   5,  53,   5,1.01060, -34.9874,1.10000,0.90000,1.10000,0.90000
170096,'CARROLLTON~4', 138.0000,1,   5,  53,   5,1.03498, -31.6238,1.10000,0.90000,1.10000,0.90000
170097,'CARROLLTON~5',  69.0000,1,   5,  53,   5,0.99986, -34.3520,1.10000,0.90000,1.10000,0.90000
170098,'CARROLLTON~6',  13.8000,1,   5,  53,   5,1.02472, -32.3903,1.10000,0.90000,1.10000,0.90000
170099,'CARROLLTON~7',   1.0000,1,   5,  53,   5,1.02472, -32.3903,1.10000,0.90000,1.10000,0.90000
170100,'ADDISON 14 1', 138.0000,1,   5,  53,   5,1.01966, -31.6986,1.10000,0.90000,1.10000,0.90000
170101,'ADDISON 14 2',  69.0000,1,   5,  53,   5,1.01225, -34.8119,1.10000,0.90000,1.10000,0.90000
170102,'ADDISON 15 1', 138.0000,1,   5,  53,   5,1.01551, -32.0543,1.10000,0.90000,1.10000,0.90000
170103,'ADDISON 15 2',  69.0000,1,   5,  53,   5,1.00388, -33.6047,1.10000,0.90000,1.10000,0.90000
170104,'ADDISON 16 1',  69.0000,1,   5,  53,   5,1.00111, -32.3707,1.10000,0.90000,1.10000,0.90000
170105,'THE COLONY~3',  69.0000,1,   5,  53,   5,0.99770, -33.3170,1.10000,0.90000,1.10000,0.90000
170106,'CARROLLTON~8', 138.0000,1,   5,  53,   5,1.01808, -31.0883,1.10000,0.90000,1.10000,0.90000
170107,'CARROLLTON~9',  69.0000,1,   5,  53,   5,1.01351, -32.5168,1.10000,0.90000,1.10000,0.90000
170108,'PROSPER 1 1 ',  69.0000,1,   5,  53,   5,1.02800, -30.9592,1.10000,0.90000,1.10000,0.90000
170109,'MCKINNEY 1 1',  69.0000,1,   5,  53,   5,1.00862, -31.4083,1.10000,0.90000,1.10000,0.90000
170110,'MCKINNEY 2 1',  69.0000,1,   5,  53,   5,1.01973, -31.2611,1.10000,0.90000,1.10000,0.90000
170111,'MCKINNEY 3 1',  69.0000,1,   5,  53,   5,1.03050, -30.7133,1.10000,0.90000,1.10000,0.90000
170112,'PLANO 1 1   ',  69.0000,1,   5,  53,   5,1.00496, -31.8317,1.10000,0.90000,1.10000,0.90000
170113,'MCKINNEY 4 1', 138.0000,1,   5,  53,   5,1.01356, -26.5965,1.10000,0.90000,1.10000,0.90000
170114,'MCKINNEY 4 2',  69.0000,1,   5,  53,   5,1.01455, -29.2879,1.10000,0.90000,1.10000,0.90000
170115,'MCKINNEY 5 1',  69.0000,1,   5,  53,   5,1.02758, -29.3145,1.10000,0.90000,1.10000,0.90000
170116,'MCKINNEY 6 1',  69.0000,1,   5,  53,   5,1.00275, -29.8685,1.10000,0.90000,1.10000,0.90000
170117,'PROSPER 2 1 ',  69.0000,1,   5,  53,   5,1.01813, -31.1557,1.10000,0.90000,1.10000,0.90000
170118,'PROSPER 3 1 ', 345.0000,1,   5,  53,   5,1.03293, -18.8763,1.10000,0.90000,1.10000,0.90000
170119,'PROSPER 3 2 ', 138.0000,1,   5,  53,   5,1.01931, -24.6164,1.10000,0.90000,1.10000,0.90000
170120,'PROSPER 3 3 ',  69.0000,1,   5,  53,   5,1.01828, -29.4740,1.10000,0.90000,1.10000,0.90000
170121,'MCKINNEY 7 1',  69.0000,1,   5,  53,   5,1.00263, -29.9467,1.10000,0.90000,1.10000,0.90000
170122,'PROSPER 4 1 ',  69.0000,1,   5,  53,   5,1.02946, -30.3260,1.10000,0.90000,1.10000,0.90000
170123,'PROSPER 5 1 ',  69.0000,1,   5,  53,   5,1.01916, -30.5859,1.10000,0.90000,1.10000,0.90000
170124,'CELINA 1 1  ',  69.0000,1,   5,  53,   5,1.03031, -29.8242,1.10000,0.90000,1.10000,0.90000
170125,'MCKINNEY 8 1', 138.0000,1,   5,  53,   5,1.01684, -25.5315,1.10000,0.90000,1.10000,0.90000
170126,'MCKINNEY 8 2',  69.0000,1,   5,  53,   5,1.02821, -28.6012,1.10000,0.90000,1.10000,0.90000
170127,'PROSPER 6 1 ', 138.0000,1,   5,  53,   5,1.02342, -27.4500,1.10000,0.90000,1.10000,0.90000
170128,'PROSPER 6 2 ',  69.0000,1,   5,  53,   5,1.02181, -28.2663,1.10000,0.90000,1.10000,0.90000
170129,'MCKINNEY 9 1',  69.0000,1,   5,  53,   5,1.00307, -29.5184,1.10000,0.90000,1.10000,0.90000
170130,'ALLEN 1 1   ',  69.0000,1,   5,  53,   5,1.00012, -29.9127,1.10000,0.90000,1.10000,0.90000
170131,'MCKINNEY 1~1',  69.0000,1,   5,  53,   5,1.01733, -29.8045,1.10000,0.90000,1.10000,0.90000
170132,'MCKINNEY 1~2', 138.0000,1,   5,  53,   5,1.01111, -27.8042,1.10000,0.90000,1.10000,0.90000
170133,'MCKINNEY 1~3',  69.0000,1,   5,  53,   5,1.00388, -29.7142,1.10000,0.90000,1.10000,0.90000
170134,'MCKINNEY 1~4',  69.0000,1,   5,  53,   5,1.00810, -29.9828,1.10000,0.90000,1.10000,0.90000
170135,'PLANO 2 1   ',  69.0000,1,   5,  53,   5,1.00469, -29.9317,1.10000,0.90000,1.10000,0.90000
170136,'CELINA 2 1  ',  69.0000,1,   5,  53,   5,1.03041, -30.4829,1.10000,0.90000,1.10000,0.90000
170137,'CELINA 3 1  ', 138.0000,1,   5,  53,   5,1.03150, -26.9789,1.10000,0.90000,1.10000,0.90000
170138,'CELINA 3 2  ',  69.0000,1,   5,  53,   5,1.03305, -29.1587,1.10000,0.90000,1.10000,0.90000
170139,'AUBREY 1 1  ',  69.0000,1,   5,  53,   5,1.02832, -30.7501,1.10000,0.90000,1.10000,0.90000
170140,'PILOT POIN~2',  69.0000,1,   5,  53,   5,1.02734, -30.4935,1.10000,0.90000,1.10000,0.90000
170141,'PILOT POIN~3',  69.0000,1,   5,  53,   5,1.03288, -30.7812,1.10000,0.90000,1.10000,0.90000
170142,'AUBREY 2 1  ',  69.0000,1,   5,  53,   5,1.01348, -27.4845,1.10000,0.90000,1.10000,0.90000
170143,'PROSPER 7 1 ',  69.0000,1,   5,  53,   5,1.02859, -29.5338,1.10000,0.90000,1.10000,0.90000
170144,'AUBREY 3 1  ',  69.0000,1,   5,  53,   5,1.01556, -27.9427,1.10000,0.90000,1.10000,0.90000
170145,'LITTLE ELM~1', 138.0000,1,   5,  53,   5,1.02147, -27.0872,1.10000,0.90000,1.10000,0.90000
170146,'LITTLE ELM~2',  69.0000,1,   5,  53,   5,1.01917, -28.0139,1.10000,0.90000,1.10000,0.90000
170147,'PROSPER 8 1 ',  69.0000,1,   5,  53,   5,1.03358, -29.7498,1.10000,0.90000,1.10000,0.90000
170148,'ROYSE CITY~2', 138.0000,1,   5,  53,   5,1.03282, -25.0434,1.10000,0.90000,1.10000,0.90000
170149,'ROYSE CITY~3',  69.0000,1,   5,  53,   5,1.03176, -26.5045,1.10000,0.90000,1.10000,0.90000
170150,'ROCKWALL 1 1', 138.0000,1,   5,  53,   5,1.02071, -25.0516,1.10000,0.90000,1.10000,0.90000
170151,'ROCKWALL 1 2',  69.0000,1,   5,  53,   5,1.02082, -26.5426,1.10000,0.90000,1.10000,0.90000
170152,'ROYSE CITY~4',  69.0000,1,   5,  53,   5,1.03141, -26.8910,1.10000,0.90000,1.10000,0.90000
170153,'FATE 1 1    ',  69.0000,1,   5,  53,   5,1.01414, -27.4473,1.10000,0.90000,1.10000,0.90000
170154,'LAVON 1 1   ',  69.0000,1,   5,  53,   5,1.01820, -27.9636,1.10000,0.90000,1.10000,0.90000
170155,'LAVON 2 1   ', 138.0000,1,   5,  53,   5,1.02113, -24.9614,1.10000,0.90000,1.10000,0.90000
170156,'LAVON 2 2   ',  69.0000,1,   5,  53,   5,1.01669, -26.4809,1.10000,0.90000,1.10000,0.90000
170157,'ROCKWALL 2 1',  69.0000,1,   5,  53,   5,1.01075, -28.0163,1.10000,0.90000,1.10000,0.90000
170158,'NEVADA 1 1  ',  69.0000,1,   5,  53,   5,1.03247, -27.6612,1.10000,0.90000,1.10000,0.90000
170159,'LAVON 3 1   ',  69.0000,1,   5,  53,   5,1.01584, -26.6705,1.10000,0.90000,1.10000,0.90000
170160,'FATE 2 1    ',  69.0000,1,   5,  53,   5,1.02815, -26.7782,1.10000,0.90000,1.10000,0.90000
170161,'FATE 3 1    ',  69.0000,1,   5,  53,   5,1.03033, -27.0125,1.10000,0.90000,1.10000,0.90000
170162,'ROYSE CITY~5',  69.0000,1,   5,  53,   5,1.03478, -27.1769,1.10000,0.90000,1.10000,0.90000
170163,'TERRELL 4 1 ',  69.0000,1,   5,  53,   5,1.04132, -27.6219,1.10000,0.90000,1.10000,0.90000
170164,'ROCKWALL 3 1',  69.0000,1,   5,  53,   5,1.01112, -27.2331,1.10000,0.90000,1.10000,0.90000
170165,'ROCKWALL 4 1',  69.0000,1,   5,  53,   5,1.00950, -28.4072,1.10000,0.90000,1.10000,0.90000
170166,'ROCKWALL 5 1',  69.0000,1,   5,  53,   5,1.01326, -27.5754,1.10000,0.90000,1.10000,0.90000
170167,'GARLAND 6 1 ',  69.0000,1,   5,  53,   5,1.03578, -32.5406,1.10000,0.90000,1.10000,0.90000
170168,'WYLIE 1 1   ', 345.0000,1,   5,  53,   5,1.03275, -17.8331,1.10000,0.90000,1.10000,0.90000
170169,'WYLIE 1 2   ', 138.0000,1,   5,  53,   5,1.02743, -23.6169,1.10000,0.90000,1.10000,0.90000
170170,'WYLIE 1 3   ',  69.0000,1,   5,  53,   5,1.02298, -26.3369,1.10000,0.90000,1.10000,0.90000
170171,'SACHSE 1 1  ',  69.0000,1,   5,  53,   5,1.00881, -28.8988,1.10000,0.90000,1.10000,0.90000
170172,'SACHSE 2 1  ',  69.0000,1,   5,  53,   5,1.00379, -29.5212,1.10000,0.90000,1.10000,0.90000
170173,'ROWLETT 1 1 ', 138.0000,1,   5,  53,   5,1.01934, -25.6384,1.10000,0.90000,1.10000,0.90000
170174,'ROWLETT 1 2 ',  69.0000,1,   5,  53,   5,1.01733, -26.7465,1.10000,0.90000,1.10000,0.90000
170175,'ROWLETT 2 1 ',  69.0000,1,   5,  53,   5,1.01309, -28.5099,1.10000,0.90000,1.10000,0.90000
170176,'SACHSE 3 1  ',  69.0000,1,   5,  53,   5,1.01665, -27.6315,1.10000,0.90000,1.10000,0.90000
170177,'ROWLETT 3 1 ', 138.0000,1,   5,  53,   5,1.01803, -25.9554,1.10000,0.90000,1.10000,0.90000
170178,'ROWLETT 3 2 ',  69.0000,1,   5,  53,   5,1.01653, -28.1288,1.10000,0.90000,1.10000,0.90000
170179,'WYLIE 2 1   ',  69.0000,1,   5,  53,   5,1.00257, -29.5384,1.10000,0.90000,1.10000,0.90000
170180,'SACHSE 4 1  ', 138.0000,1,   5,  53,   5,1.02218, -25.5218,1.10000,0.90000,1.10000,0.90000
170181,'SACHSE 4 2  ',  69.0000,1,   5,  53,   5,1.02100, -26.5506,1.10000,0.90000,1.10000,0.90000
170182,'WYLIE 3 1   ',  69.0000,1,   5,  53,   5,1.01764, -26.9952,1.10000,0.90000,1.10000,0.90000
170183,'GARLAND 7 1 ', 138.0000,1,   5,  53,   5,1.01960, -26.1203,1.10000,0.90000,1.10000,0.90000
170184,'GARLAND 7 2 ',  69.0000,1,   5,  53,   5,1.01187, -28.4243,1.10000,0.90000,1.10000,0.90000
170185,'SACHSE 5 1  ',  69.0000,1,   5,  53,   5,1.00910, -28.9449,1.10000,0.90000,1.10000,0.90000
170186,'ALLEN 2 1   ',  69.0000,1,   5,  53,   5,1.00142, -29.5592,1.10000,0.90000,1.10000,0.90000
170187,'ALLEN 3 1   ', 138.0000,1,   5,  53,   5,1.02390, -25.0758,1.10000,0.90000,1.10000,0.90000
170188,'ALLEN 3 2   ',  69.0000,1,   5,  53,   5,1.01772, -28.6912,1.10000,0.90000,1.10000,0.90000
170189,'ALLEN 4 1   ',  69.0000,1,   5,  53,   5,1.02164, -30.6102,1.10000,0.90000,1.10000,0.90000
170190,'SACHSE 6 1  ', 138.0000,1,   5,  53,   5,1.02504, -26.4286,1.10000,0.90000,1.10000,0.90000
170191,'SACHSE 6 2  ',  69.0000,1,   5,  53,   5,1.03076, -30.0958,1.10000,0.90000,1.10000,0.90000
170192,'ALLEN 5 1   ',  69.0000,1,   5,  53,   5,1.01679, -29.6645,1.10000,0.90000,1.10000,0.90000
170193,'ALLEN 6 1   ', 138.0000,1,   5,  53,   5,1.01004, -26.8430,1.10000,0.90000,1.10000,0.90000
170194,'ALLEN 6 2   ',  69.0000,1,   5,  53,   5,1.00144, -29.6272,1.10000,0.90000,1.10000,0.90000
170195,'ALLEN 6 3   ',  13.8000,1,   5,  53,   5,1.00697, -27.8179,1.10000,0.90000,1.10000,0.90000
170196,'ALLEN 6 4   ',   1.0000,1,   5,  53,   5,1.00697, -27.8179,1.10000,0.90000,1.10000,0.90000
170197,'ALLEN 7 1   ', 138.0000,1,   5,  53,   5,1.02506, -25.7274,1.10000,0.90000,1.10000,0.90000
170198,'ALLEN 7 2   ',  69.0000,1,   5,  53,   5,1.01285, -28.8796,1.10000,0.90000,1.10000,0.90000
170199,'ALLEN 8 1   ',  69.0000,1,   5,  53,   5,1.01525, -29.9230,1.10000,0.90000,1.10000,0.90000
170200,'ALLEN 9 1   ',  69.0000,1,   5,  53,   5,1.01024, -29.1486,1.10000,0.90000,1.10000,0.90000
170201,'WYLIE 4 1   ',  69.0000,1,   5,  53,   5,1.01550, -27.3647,1.10000,0.90000,1.10000,0.90000
170202,'PLANO 3 1   ', 138.0000,1,   5,  53,   5,1.00731, -27.5251,1.10000,0.90000,1.10000,0.90000
170203,'PLANO 3 2   ',  69.0000,1,   5,  53,   5,1.00399, -29.3293,1.10000,0.90000,1.10000,0.90000
170204,'ALLEN 10 1  ', 138.0000,1,   5,  53,   5,1.01314, -26.1682,1.10000,0.90000,1.10000,0.90000
170205,'ALLEN 10 2  ',  69.0000,1,   5,  53,   5,1.00544, -29.2346,1.10000,0.90000,1.10000,0.90000
170206,'PLANO 4 1   ', 138.0000,1,   5,  53,   5,1.02615, -27.1675,1.10000,0.90000,1.10000,0.90000
170207,'PLANO 4 2   ',  69.0000,1,   5,  53,   5,1.02764, -30.2707,1.10000,0.90000,1.10000,0.90000
170208,'FRISCO 1 1  ', 138.0000,1,   5,  53,   5,1.01309, -28.3284,1.10000,0.90000,1.10000,0.90000
170209,'FRISCO 1 2  ',  69.0000,1,   5,  53,   5,1.00707, -30.7861,1.10000,0.90000,1.10000,0.90000
170210,'FRISCO 2 1  ', 138.0000,1,   5,  53,   5,1.01221, -28.5471,1.10000,0.90000,1.10000,0.90000
170211,'FRISCO 2 2  ',  69.0000,1,   5,  53,   5,1.00920, -31.1368,1.10000,0.90000,1.10000,0.90000
170212,'FRISCO 3 1  ',  69.0000,1,   5,  53,   5,1.02022, -28.8852,1.10000,0.90000,1.10000,0.90000
170213,'THE COLONY~4',  69.0000,1,   5,  53,   5,1.03499, -33.2563,1.10000,0.90000,1.10000,0.90000
170214,'FRISCO 4 1  ',  69.0000,1,   5,  53,   5,1.00632, -31.4958,1.10000,0.90000,1.10000,0.90000
170215,'PROSPER 9 1 ',  69.0000,1,   5,  53,   5,1.01738, -31.2260,1.10000,0.90000,1.10000,0.90000
170216,'LITTLE ELM~3',  69.0000,1,   5,  53,   5,1.01618, -30.4261,1.10000,0.90000,1.10000,0.90000
170217,'THE COLONY~5',  69.0000,1,   5,  53,   5,1.02711, -32.3703,1.10000,0.90000,1.10000,0.90000
170218,'FRISCO 5 1  ', 345.0000,1,   5,  53,   5,1.03857, -18.7163,1.10000,0.90000,1.10000,0.90000
170219,'FRISCO 5 2  ', 138.0000,1,   5,  53,   5,1.02420, -25.0333,1.10000,0.90000,1.10000,0.90000
170220,'FRISCO 5 3  ',  69.0000,1,   5,  53,   5,1.02123, -29.0123,1.10000,0.90000,1.10000,0.90000
170221,'FRISCO 6 1  ',  69.0000,1,   5,  53,   5,1.02280, -33.0821,1.10000,0.90000,1.10000,0.90000
170222,'FRISCO 7 1  ', 138.0000,1,   5,  53,   5,1.01511, -27.3884,1.10000,0.90000,1.10000,0.90000
170223,'FRISCO 7 2  ',  69.0000,1,   5,  53,   5,1.01917, -29.7993,1.10000,0.90000,1.10000,0.90000
170224,'FRISCO 8 1  ',  69.0000,1,   5,  53,   5,1.00648, -31.1931,1.10000,0.90000,1.10000,0.90000
170225,'CARROLLTO~10',  69.0000,1,   5,  53,   5,1.00406, -32.6377,1.10000,0.90000,1.10000,0.90000
170226,'ANNA 1 1    ', 138.0000,1,   5,  53,   5,1.03278, -28.7768,1.10000,0.90000,1.10000,0.90000
170227,'ANNA 1 2    ',  69.0000,1,   5,  53,   5,1.02679, -29.4488,1.10000,0.90000,1.10000,0.90000
170228,'BLUE RIDGE~1',  69.0000,1,   5,  53,   5,1.01856, -29.0443,1.10000,0.90000,1.10000,0.90000
170229,'CELINA 4 1  ',  69.0000,1,   5,  53,   5,1.02518, -29.6926,1.10000,0.90000,1.10000,0.90000
170230,'MELISSA 1 1 ',  69.0000,1,   5,  53,   5,1.02020, -29.9000,1.10000,0.90000,1.10000,0.90000
170231,'ANNA 2 1    ',  69.0000,1,   2,  21,   2,1.02081, -29.5578,1.10000,0.90000,1.10000,0.90000
170232,'MELISSA 2 1 ',  69.0000,1,   5,  53,   5,1.01695, -29.3304,1.10000,0.90000,1.10000,0.90000
170233,'BLUE RIDGE~2',  69.0000,1,   5,  53,   5,1.01971, -29.4119,1.10000,0.90000,1.10000,0.90000
170234,'BLUE RIDGE~3',  69.0000,1,   5,  53,   5,1.01989, -28.5924,1.10000,0.90000,1.10000,0.90000
170235,'MELISSA 3 1 ', 138.0000,1,   5,  53,   5,1.02793, -29.0602,1.10000,0.90000,1.10000,0.90000
170236,'MELISSA 3 2 ',  69.0000,1,   5,  53,   5,1.01440, -30.1581,1.10000,0.90000,1.10000,0.90000
170237,'LEWISVILLE~1', 138.0000,1,   5,  53,   5,1.00679, -29.6610,1.10000,0.90000,1.10000,0.90000
170238,'LEWISVILLE~2',  69.0000,1,   5,  53,   5,1.00116, -32.1389,1.10000,0.90000,1.10000,0.90000
170239,'LAKE DALLA~1',  69.0000,1,   5,  53,   5,1.03498, -32.8842,1.10000,0.90000,1.10000,0.90000
170240,'LAKE DALLA~2',  69.0000,1,   5,  53,   5,1.04538, -33.6100,1.10000,0.90000,1.10000,0.90000
170241,'LEWISVILLE~3',  69.0000,1,   5,  53,   5,0.99999, -32.3587,1.10000,0.90000,1.10000,0.90000
170242,'PLANO 5 1   ', 138.0000,1,   5,  53,   5,1.01687, -29.6925,1.10000,0.90000,1.10000,0.90000
170243,'PLANO 5 2   ',  69.0000,1,   5,  53,   5,1.03025, -31.5528,1.10000,0.90000,1.10000,0.90000
170244,'PLANO 6 1   ',  69.0000,1,   5,  53,   5,0.99884, -32.7944,1.10000,0.90000,1.10000,0.90000
170245,'PLANO 7 1   ',  69.0000,1,   5,  53,   5,1.00952, -30.2711,1.10000,0.90000,1.10000,0.90000
170246,'PLANO 8 1   ', 138.0000,1,   5,  53,   5,1.01865, -29.9084,1.10000,0.90000,1.10000,0.90000
170247,'PLANO 8 2   ',  69.0000,1,   5,  53,   5,1.02406, -30.5886,1.10000,0.90000,1.10000,0.90000
170248,'PLANO 9 1   ', 138.0000,1,   5,  53,   5,1.02142, -27.9309,1.10000,0.90000,1.10000,0.90000
170249,'PLANO 9 2   ',  69.0000,1,   5,  53,   5,1.01160, -31.0955,1.10000,0.90000,1.10000,0.90000
170250,'PLANO 10 1  ',  69.0000,1,   5,  53,   5,1.02731, -32.4513,1.10000,0.90000,1.10000,0.90000
170251,'PLANO 11 1  ',  69.0000,1,   5,  53,   5,1.00369, -32.0500,1.10000,0.90000,1.10000,0.90000
170252,'PLANO 12 1  ', 138.0000,1,   5,  53,   5,1.01609, -25.7883,1.10000,0.90000,1.10000,0.90000
170253,'PLANO 12 2  ',  69.0000,1,   5,  53,   5,1.00969, -29.5107,1.10000,0.90000,1.10000,0.90000
170254,'PLANO 13 1  ',  69.0000,1,   5,  53,   5,1.01596, -30.4862,1.10000,0.90000,1.10000,0.90000
170255,'RICHARDSO~18',  69.0000,1,   5,  53,   5,1.01949, -35.2304,1.10000,0.90000,1.10000,0.90000
170256,'PLANO 14 1  ',  69.0000,1,   5,  53,   5,1.00376, -29.8951,1.10000,0.90000,1.10000,0.90000
170257,'PLANO 15 1  ', 138.0000,1,   5,  53,   5,1.01982, -25.0635,1.10000,0.90000,1.10000,0.90000
170258,'PLANO 15 2  ',  69.0000,1,   5,  53,   5,0.99935, -30.1893,1.10000,0.90000,1.10000,0.90000
170259,'PLANO 15 3  ',  13.8000,1,   5,  53,   5,1.00889, -27.6354,1.10000,0.90000,1.10000,0.90000
170260,'PLANO 15 4  ',   1.0000,1,   5,  53,   5,1.00889, -27.6354,1.10000,0.90000,1.10000,0.90000
170261,'PLANO 16 1  ',  69.0000,1,   5,  53,   5,1.01262, -30.8076,1.10000,0.90000,1.10000,0.90000
170262,'PLANO 17 1  ',  69.0000,1,   5,  53,   5,0.99736, -30.1599,1.10000,0.90000,1.10000,0.90000
170263,'PLANO 18 1  ',  69.0000,1,   5,  53,   5,1.03932, -31.9159,1.10000,0.90000,1.10000,0.90000
170264,'PLANO 19 1  ',  69.0000,1,   5,  53,   5,1.00566, -31.1240,1.10000,0.90000,1.10000,0.90000
170265,'PLANO 20 1  ',  69.0000,1,   5,  53,   5,1.00828, -31.4619,1.10000,0.90000,1.10000,0.90000
170266,'PLANO 21 1  ',  69.0000,1,   5,  53,   5,0.99543, -33.6257,1.10000,0.90000,1.10000,0.90000
170267,'PLANO 22 1  ',  69.0000,1,   5,  53,   5,0.99781, -30.2968,1.10000,0.90000,1.10000,0.90000
170268,'PLANO 23 1  ', 138.0000,1,   5,  53,   5,1.01837, -28.5699,1.10000,0.90000,1.10000,0.90000
170269,'PLANO 23 2  ',  69.0000,1,   5,  53,   5,1.01471, -30.4675,1.10000,0.90000,1.10000,0.90000
170270,'PLANO 24 1  ',  69.0000,1,   5,  53,   5,0.99697, -33.1799,1.10000,0.90000,1.10000,0.90000
170271,'PLANO 25 1  ',  69.0000,1,   5,  53,   5,1.00677, -30.3047,1.10000,0.90000,1.10000,0.90000
170272,'PLANO 26 1  ',  69.0000,1,   5,  53,   5,1.03404, -32.2023,1.10000,0.90000,1.10000,0.90000
170273,'RICHARDSO~20',  69.0000,1,   5,  53,   5,1.03198, -34.7679,1.10000,0.90000,1.10000,0.90000
170274,'RICHARDSO~21',  69.0000,1,   5,  53,   5,1.02661, -32.3997,1.10000,0.90000,1.10000,0.90000
170275,'RICHARDSO~22',  69.0000,1,   5,  53,   5,1.01644, -33.6857,1.10000,0.90000,1.10000,0.90000
170276,'RICHARDSO~23', 138.0000,1,   5,  53,   5,1.01189, -29.7019,1.10000,0.90000,1.10000,0.90000
170277,'RICHARDSO~24',  69.0000,1,   5,  53,   5,1.01155, -31.4307,1.10000,0.90000,1.10000,0.90000
170278,'GARLAND 8 1 ',  69.0000,1,   5,  53,   5,1.02245, -32.4511,1.10000,0.90000,1.10000,0.90000
170279,'RICHARDSO~25',  69.0000,1,   5,  53,   5,0.96995, -28.7281,1.10000,0.90000,1.10000,0.90000
170280,'GARLAND 9 1 ',  69.0000,1,   5,  53,   5,1.02804, -31.2713,1.10000,0.90000,1.10000,0.90000
170281,'RICHARDSO~26', 138.0000,1,   5,  53,   5,1.02213, -27.9634,1.10000,0.90000,1.10000,0.90000
170282,'RICHARDSO~27',  69.0000,1,   5,  53,   5,1.01766, -32.4939,1.10000,0.90000,1.10000,0.90000
170283,'GARLAND 10 1',  69.0000,1,   5,  53,   5,1.03226, -31.1233,1.10000,0.90000,1.10000,0.90000
170284,'GARLAND 11 1',  69.0000,1,   5,  53,   5,1.02757, -31.5624,1.10000,0.90000,1.10000,0.90000
170285,'RICHARDSO~28',  69.0000,1,   5,  53,   5,1.00911, -32.7011,1.10000,0.90000,1.10000,0.90000
170286,'RICHARDSON~2',  69.0000,1,   5,  53,   5,1.04108, -35.0901,1.10000,0.90000,1.10000,0.90000
170287,'RICHARDSON~3',  69.0000,1,   5,  53,   5,1.00420, -33.7366,1.10000,0.90000,1.10000,0.90000
170288,'RICHARDSON~4',  69.0000,1,   5,  53,   5,1.03372, -33.5289,1.10000,0.90000,1.10000,0.90000
170289,'RICHARDSON~5',  69.0000,1,   5,  53,   5,1.03061, -33.3862,1.10000,0.90000,1.10000,0.90000
170290,'RICHARDSON~6',  69.0000,1,   5,  53,   5,1.03572, -31.3989,1.10000,0.90000,1.10000,0.90000
170291,'RICHARDSON~7', 138.0000,1,   5,  53,   5,1.04203, -27.4080,1.10000,0.90000,1.10000,0.90000
170292,'RICHARDSON~8',  69.0000,1,   5,  53,   5,1.03446, -31.3323,1.10000,0.90000,1.10000,0.90000
170293,'RICHARDSON~9',  13.8000,1,   5,  53,   5,1.03822, -29.1040,1.10000,0.90000,1.10000,0.90000
170294,'RICHARDSO~10',   1.0000,1,   5,  53,   5,1.03822, -29.1040,1.10000,0.90000,1.10000,0.90000
170295,'GARLAND 12 1',  69.0000,1,   5,  53,   5,1.01462, -29.7552,1.10000,0.90000,1.10000,0.90000
170296,'GARLAND 13 1', 138.0000,1,   5,  53,   5,1.01875, -26.5552,1.10000,0.90000,1.10000,0.90000
170297,'GARLAND 13 2',  69.0000,1,   5,  53,   5,1.01549, -29.7131,1.10000,0.90000,1.10000,0.90000
170298,'RICHARDSO~11', 138.0000,1,   5,  53,   5,1.02019, -28.2118,1.10000,0.90000,1.10000,0.90000
170299,'RICHARDSO~12',  69.0000,1,   5,  53,   5,1.01303, -29.6858,1.10000,0.90000,1.10000,0.90000
170300,'RICHARDSO~13', 138.0000,1,   5,  53,   5,1.01431, -30.9186,1.10000,0.90000,1.10000,0.90000
170301,'RICHARDSO~14',  69.0000,1,   5,  53,   5,1.02331, -32.2457,1.10000,0.90000,1.10000,0.90000
170302,'RICHARDSO~15', 138.0000,1,   5,  53,   5,1.01352, -30.6593,1.10000,0.90000,1.10000,0.90000
170303,'RICHARDSO~16',  69.0000,1,   5,  53,   5,1.02362, -34.0965,1.10000,0.90000,1.10000,0.90000
170304,'RICHARDSO~17',  69.0000,1,   5,  53,   5,1.00733, -33.8743,1.10000,0.90000,1.10000,0.90000
170305,'RICHARDSO~19',  69.0000,1,   5,  53,   5,1.01420, -33.0354,1.10000,0.90000,1.10000,0.90000
170306,'PRINCETON ~1', 138.0000,1,   5,  53,   5,1.01039, -27.2397,1.10000,0.90000,1.10000,0.90000
170307,'PRINCETON ~2',  69.0000,1,   5,  53,   5,1.00769, -28.4993,1.10000,0.90000,1.10000,0.90000
170308,'NEVADA 2 1  ',  69.0000,1,   5,  53,   5,1.04391, -27.8368,1.10000,0.90000,1.10000,0.90000
170309,'FARMERSVIL~1', 138.0000,1,   5,  53,   5,1.02442, -25.2584,1.10000,0.90000,1.10000,0.90000
170310,'FARMERSVIL~2',  69.0000,1,   5,  53,   5,1.02743, -27.2666,1.10000,0.90000,1.10000,0.90000
170311,'PRINCETON ~3',  69.0000,1,   5,  53,   5,1.00766, -28.2660,1.10000,0.90000,1.10000,0.90000
170312,'FARMERSVIL~3',  69.0000,1,   5,  53,   5,1.02143, -28.4398,1.10000,0.90000,1.10000,0.90000
170313,'FARMERSVIL~4',  69.0000,1,   5,  53,   5,1.02535, -27.6139,1.10000,0.90000,1.10000,0.90000
170314,'LAVON 4 1   ',  69.0000,1,   5,  53,   5,1.03525, -27.3928,1.10000,0.90000,1.10000,0.90000
170315,'JOSEPHINE ~1',  69.0000,1,   5,  53,   5,1.03384, -27.8142,1.10000,0.90000,1.10000,0.90000
170316,'PRINCETON ~4',  69.0000,1,   5,  53,   5,1.00647, -28.7112,1.10000,0.90000,1.10000,0.90000
170317,'ADDISON 17 1', 138.0000,1,   5,  53,   5,1.04617, -31.7386,1.10000,0.90000,1.10000,0.90000
170318,'ADDISON 17 2',  69.0000,1,   5,  53,   5,1.01022, -35.0896,1.10000,0.90000,1.10000,0.90000
170319,'ADDISON 17 3',  13.8000,1,   5,  53,   5,1.03457, -32.8062,1.10000,0.90000,1.10000,0.90000
170320,'ADDISON 17 4',   1.0000,1,   5,  53,   5,1.03457, -32.8062,1.10000,0.90000,1.10000,0.90000
170321,'ADDISON 18 1', 138.0000,1,   5,  53,   5,0.97731, -26.0816,1.10000,0.90000,1.10000,0.90000
170322,'ADDISON 18 2',  69.0000,1,   5,  53,   5,0.96496, -28.5790,1.10000,0.90000,1.10000,0.90000
170323,'ADDISON 19 1',  69.0000,1,   5,  53,   5,1.03667, -34.7592,1.10000,0.90000,1.10000,0.90000
170324,'ADDISON 20 1',  69.0000,1,   5,  53,   5,0.96189, -28.9574,1.10000,0.90000,1.10000,0.90000
170325,'GARLAND 14 1',  69.0000,1,   5,  53,   5,1.03530, -33.3534,1.10000,0.90000,1.10000,0.90000
170326,'GARLAND 15 1',  69.0000,1,   5,  53,   5,1.03337, -31.7689,1.10000,0.90000,1.10000,0.90000
170327,'GARLAND 16 1',  69.0000,1,   5,  53,   5,1.04249, -31.3869,1.10000,0.90000,1.10000,0.90000
170328,'GARLAND 17 1',  69.0000,1,   5,  53,   5,1.02736, -29.5870,1.10000,0.90000,1.10000,0.90000
170329,'GARLAND 18 1',  69.0000,1,   5,  54,   5,1.02669, -32.6736,1.10000,0.90000,1.10000,0.90000
170330,'GARLAND 19 1',  69.0000,1,   5,  54,   5,1.03413, -32.0385,1.10000,0.90000,1.10000,0.90000
170331,'SUNNYVALE ~4', 138.0000,1,   5,  54,   5,1.02470, -27.3450,1.10000,0.90000,1.10000,0.90000
170332,'SUNNYVALE ~5',  69.0000,1,   5,  54,   5,1.03665, -29.0173,1.10000,0.90000,1.10000,0.90000
170333,'GARLAND 20 1', 138.0000,1,   5,  54,   5,1.02356, -27.0301,1.10000,0.90000,1.10000,0.90000
170334,'GARLAND 20 2',  69.0000,1,   5,  54,   5,1.02635, -28.9194,1.10000,0.90000,1.10000,0.90000
170335,'GARLAND 21 1',  69.0000,1,   5,  54,   5,1.03003, -30.0490,1.10000,0.90000,1.10000,0.90000
170336,'GARLAND 22 1',  69.0000,1,   5,  54,   5,1.02761, -32.1290,1.10000,0.90000,1.10000,0.90000
170337,'GARLAND 23 1',  69.0000,1,   5,  54,   5,1.03139, -32.0129,1.10000,0.90000,1.10000,0.90000
170338,'GARLAND 24 1', 138.0000,1,   5,  54,   5,1.02063, -26.5182,1.10000,0.90000,1.10000,0.90000
170339,'GARLAND 24 2',  69.0000,1,   5,  54,   5,1.03520, -32.0523,1.10000,0.90000,1.10000,0.90000
170340,'GARLAND 25 1',  69.0000,1,   5,  54,   5,1.03978, -31.5079,1.10000,0.90000,1.10000,0.90000
170341,'GARLAND 26 1',  69.0000,1,   5,  54,   5,1.03969, -31.5586,1.10000,0.90000,1.10000,0.90000
170342,'GARLAND 27 1',  69.0000,1,   5,  54,   5,1.03004, -31.9657,1.10000,0.90000,1.10000,0.90000
170343,'GARLAND 28 1',  69.0000,1,   5,  54,   5,1.02974, -30.2660,1.10000,0.90000,1.10000,0.90000
170344,'ROWLETT 4 1 ',  69.0000,1,   5,  54,   5,1.03857, -31.9625,1.10000,0.90000,1.10000,0.90000
170345,'GARLAND 29 1',  69.0000,1,   5,  54,   5,1.02457, -33.5600,1.10000,0.90000,1.10000,0.90000
170346,'GARLAND 30 1',  69.0000,1,   5,  54,   5,1.04007, -33.2348,1.10000,0.90000,1.10000,0.90000
170347,'GARLAND 31 1',  69.0000,1,   5,  54,   5,1.03976, -32.6499,1.10000,0.90000,1.10000,0.90000
170348,'GARLAND 32 1',  69.0000,1,   5,  54,   5,1.03687, -31.5944,1.10000,0.90000,1.10000,0.90000
170349,'GARLAND 33 1',  69.0000,1,   5,  54,   5,1.03165, -31.7119,1.10000,0.90000,1.10000,0.90000
170350,'GARLAND 34 1',  69.0000,1,   5,  54,   5,1.03726, -31.3571,1.10000,0.90000,1.10000,0.90000
170351,'GARLAND 35 1',  69.0000,1,   5,  54,   5,1.04355, -31.5060,1.10000,0.90000,1.10000,0.90000
170352,'GARLAND 36 1',  69.0000,1,   5,  54,   5,1.03396, -32.0696,1.10000,0.90000,1.10000,0.90000
170353,'ROWLETT 5 1 ',  69.0000,1,   5,  54,   5,1.03885, -31.8754,1.10000,0.90000,1.10000,0.90000
170354,'GARLAND 37 1',  69.0000,1,   5,  54,   5,1.03277, -31.9490,1.10000,0.90000,1.10000,0.90000
170355,'ROWLETT 6 1 ',  69.0000,1,   5,  54,   5,1.04267, -30.7211,1.10000,0.90000,1.10000,0.90000
170356,'GARLAND 38 1',  69.0000,1,   5,  54,   5,1.03985, -33.1758,1.10000,0.90000,1.10000,0.90000
170357,'ROWLETT 7 1 ',  69.0000,1,   5,  54,   5,1.04174, -31.9929,1.10000,0.90000,1.10000,0.90000
170358,'GARLAND 39 1', 138.0000,1,   5,  54,   5,1.01959, -25.9774,1.10000,0.90000,1.10000,0.90000
170359,'GARLAND 39 2',  69.0000,1,   5,  54,   5,1.03449, -31.0940,1.10000,0.90000,1.10000,0.90000
170360,'GARLAND 39 3',  13.8000,1,   5,  54,   5,1.02263, -27.2799,1.10000,0.90000,1.10000,0.90000
170361,'GARLAND 39 4',   1.0000,1,   5,  54,   5,1.02263, -27.2799,1.10000,0.90000,1.10000,0.90000
170362,'GARLAND 40 1',  69.0000,1,   5,  54,   5,1.04031, -31.5421,1.10000,0.90000,1.10000,0.90000
170363,'GARLAND 41 1',  69.0000,1,   5,  54,   5,1.04144, -31.7640,1.10000,0.90000,1.10000,0.90000
170364,'GARLAND 42 1',  69.0000,1,   5,  54,   5,1.04180, -32.3077,1.10000,0.90000,1.10000,0.90000
170365,'GARLAND 43 1',  69.0000,1,   5,  54,   5,1.04290, -31.7945,1.10000,0.90000,1.10000,0.90000
170366,'MESQUITE 3~5',  69.0000,1,   5,  54,   5,1.03411, -31.4205,1.10000,0.90000,1.10000,0.90000
170367,'ROWLETT 8 1 ',  69.0000,1,   5,  54,   5,1.02242, -28.7557,1.10000,0.90000,1.10000,0.90000
170368,'GARLAND 44 1',  69.0000,1,   5,  54,   5,1.03455, -31.2545,1.10000,0.90000,1.10000,0.90000
170369,'ROWLETT 9 1 ',  69.0000,1,   5,  54,   5,1.04024, -29.6313,1.10000,0.90000,1.10000,0.90000
170370,'GARLAND 45 1',  69.0000,1,   5,  54,   5,1.03871, -32.9366,1.10000,0.90000,1.10000,0.90000
170371,'GARLAND 46 1',  69.0000,1,   5,  54,   5,1.03894, -32.0263,1.10000,0.90000,1.10000,0.90000
170372,'GARLAND 47 1',  69.0000,1,   5,  54,   5,1.02897, -33.4680,1.10000,0.90000,1.10000,0.90000
170373,'GARLAND 48 1',  69.0000,1,   5,  54,   5,1.04452, -31.5925,1.10000,0.90000,1.10000,0.90000
170374,'GARLAND 49 1',  69.0000,1,   5,  54,   5,1.03714, -31.5704,1.10000,0.90000,1.10000,0.90000
170375,'GARLAND 50 1',  69.0000,1,   5,  54,   5,1.03660, -31.6183,1.10000,0.90000,1.10000,0.90000
170376,'GARLAND 51 1',  69.0000,1,   5,  54,   5,1.03975, -31.6253,1.10000,0.90000,1.10000,0.90000
170377,'GARLAND 52 1',  69.0000,1,   5,  54,   5,1.02377, -30.0305,1.10000,0.90000,1.10000,0.90000
170378,'GARLAND 53 1',  69.0000,1,   5,  54,   5,1.04271, -31.4389,1.10000,0.90000,1.10000,0.90000
170379,'GARLAND 54 1',  69.0000,1,   5,  54,   5,1.04225, -31.3545,1.10000,0.90000,1.10000,0.90000
170380,'GARLAND 55 1',  69.0000,1,   5,  54,   5,1.03064, -30.5487,1.10000,0.90000,1.10000,0.90000
170381,'MESQUITE 3~6',  69.0000,1,   5,  54,   5,1.03461, -31.4155,1.10000,0.90000,1.10000,0.90000
170382,'GARLAND 56 1',  69.0000,1,   5,  54,   5,1.04397, -31.2786,1.10000,0.90000,1.10000,0.90000
170383,'GARLAND 57 1',  69.0000,1,   5,  54,   5,1.03264, -30.8616,1.10000,0.90000,1.10000,0.90000
170384,'MESQUITE 3~7',  69.0000,1,   5,  54,   5,1.03319, -31.1744,1.10000,0.90000,1.10000,0.90000
170385,'ROWLETT 10 1',  69.0000,1,   5,  54,   5,1.04777, -30.8906,1.10000,0.90000,1.10000,0.90000
170386,'ROWLETT 11 1',  69.0000,1,   5,  54,   5,1.01878, -28.7024,1.10000,0.90000,1.10000,0.90000
170387,'ROWLETT 12 1',  69.0000,1,   5,  54,   5,1.03598, -31.7381,1.10000,0.90000,1.10000,0.90000
170388,'ROWLETT 13 1',  69.0000,1,   5,  54,   5,1.03469, -31.6100,1.10000,0.90000,1.10000,0.90000
170389,'SUNNYVALE ~6',  69.0000,1,   5,  54,   5,1.03421, -28.8043,1.10000,0.90000,1.10000,0.90000
170390,'ROWLETT 14 1',  69.0000,1,   5,  54,   5,1.03455, -31.6885,1.10000,0.90000,1.10000,0.90000
170391,'MESQUITE 3~8',  69.0000,1,   5,  54,   5,1.03151, -30.5161,1.10000,0.90000,1.10000,0.90000
170392,'MESQUITE 3~9',  69.0000,1,   5,  54,   5,1.02970, -30.1489,1.10000,0.90000,1.10000,0.90000
170393,'MESQUITE ~10',  69.0000,1,   5,  54,   5,1.03019, -30.2890,1.10000,0.90000,1.10000,0.90000
170394,'SUNNYVALE ~7',  69.0000,1,   5,  54,   5,1.03627, -28.9585,1.10000,0.90000,1.10000,0.90000
170395,'GARLAND 58 1',  69.0000,1,   5,  54,   5,1.03653, -31.3288,1.10000,0.90000,1.10000,0.90000
170396,'GARLAND 59 1',  69.0000,1,   5,  54,   5,1.02705, -33.5156,1.10000,0.90000,1.10000,0.90000
170397,'GARLAND 60 1',  69.0000,1,   5,  54,   5,1.03607, -32.0519,1.10000,0.90000,1.10000,0.90000
170398,'ROWLETT 15 1',  69.0000,1,   5,  54,   5,1.04010, -31.9028,1.10000,0.90000,1.10000,0.90000
170399,'GARLAND 61 1',  69.0000,1,   5,  54,   5,1.03959, -32.8740,1.10000,0.90000,1.10000,0.90000
170400,'GARLAND 62 1',  69.0000,1,   5,  54,   5,1.03097, -31.9853,1.10000,0.90000,1.10000,0.90000
170401,'GARLAND 63 1',  69.0000,1,   5,  54,   5,1.03083, -31.9451,1.10000,0.90000,1.10000,0.90000
170402,'GARLAND 64 1',  69.0000,1,   5,  54,   5,1.03129, -30.2157,1.10000,0.90000,1.10000,0.90000
170403,'GARLAND 65 1',  69.0000,1,   5,  54,   5,1.04206, -31.4955,1.10000,0.90000,1.10000,0.90000
170404,'GARLAND 66 1',  69.0000,1,   5,  54,   5,1.04070, -32.4520,1.10000,0.90000,1.10000,0.90000
170405,'GARLAND 67 1',  69.0000,1,   5,  54,   5,1.03341, -31.0229,1.10000,0.90000,1.10000,0.90000
170406,'GARLAND 68 1',  69.0000,1,   5,  54,   5,1.04138, -31.4530,1.10000,0.90000,1.10000,0.90000
170407,'GARLAND 69 1',  69.0000,1,   5,  54,   5,1.03322, -32.0813,1.10000,0.90000,1.10000,0.90000
170408,'GARLAND 70 1',  69.0000,1,   5,  54,   5,1.02707, -30.1329,1.10000,0.90000,1.10000,0.90000
170409,'GARLAND 71 1',  69.0000,1,   5,  54,   5,1.03708, -31.5896,1.10000,0.90000,1.10000,0.90000
170410,'MESQUITE 4~1',  69.0000,1,   5,  54,   5,1.03236, -31.1940,1.10000,0.90000,1.10000,0.90000
170411,'GARLAND 72 1',  69.0000,1,   5,  54,   5,1.02648, -32.8762,1.10000,0.90000,1.10000,0.90000
170412,'GARLAND 73 1',  69.0000,1,   5,  54,   5,1.03138, -31.8219,1.10000,0.90000,1.10000,0.90000
170413,'GARLAND 74 1',  69.0000,1,   5,  54,   5,1.03962, -32.6407,1.10000,0.90000,1.10000,0.90000
170414,'GARLAND 75 1',  69.0000,1,   5,  54,   5,1.03075, -32.1600,1.10000,0.90000,1.10000,0.90000
170415,'GARLAND 76 1',  69.0000,1,   5,  54,   5,1.03169, -31.8419,1.10000,0.90000,1.10000,0.90000
170416,'GARLAND 77 1',  69.0000,1,   5,  54,   5,1.03289, -32.1034,1.10000,0.90000,1.10000,0.90000
170417,'GARLAND 78 1',  69.0000,1,   5,  54,   5,1.04015, -32.6528,1.10000,0.90000,1.10000,0.90000
170418,'GARLAND 79 1',  69.0000,1,   5,  54,   5,1.03811, -31.4612,1.10000,0.90000,1.10000,0.90000
170419,'GARLAND 80 1',  69.0000,1,   5,  54,   5,1.02766, -29.6974,1.10000,0.90000,1.10000,0.90000
170420,'GARLAND 81 1',  69.0000,1,   5,  54,   5,1.03820, -32.8304,1.10000,0.90000,1.10000,0.90000
170421,'GARLAND 82 1',  69.0000,1,   5,  54,   5,1.02671, -32.7455,1.10000,0.90000,1.10000,0.90000
170422,'GARLAND 83 1',  69.0000,1,   5,  54,   5,1.03274, -32.1437,1.10000,0.90000,1.10000,0.90000
170423,'GARLAND 84 1',  69.0000,1,   5,  54,   5,1.03125, -32.2517,1.10000,0.90000,1.10000,0.90000
170424,'GARLAND 85 1',  69.0000,1,   5,  54,   5,1.03559, -31.2286,1.10000,0.90000,1.10000,0.90000
170425,'GARLAND 86 1',  69.0000,1,   5,  54,   5,1.04016, -32.5817,1.10000,0.90000,1.10000,0.90000
170426,'GARLAND 87 1',  69.0000,1,   5,  54,   5,1.03284, -32.1249,1.10000,0.90000,1.10000,0.90000
170427,'DENTON 3 1  ', 138.0000,1,   5,  54,   5,1.02299, -25.8319,1.10000,0.90000,1.10000,0.90000
170428,'DENTON 3 2  ',  69.0000,1,   5,  54,   5,1.02188, -26.5329,1.10000,0.90000,1.10000,0.90000
170429,'DENTON 3 3  ',  18.0000,1,   5,  54,   5,1.02234, -26.2402,1.10000,0.90000,1.10000,0.90000
170430,'DENTON 3 4  ',   1.0000,1,   5,  54,   5,1.02234, -26.2402,1.10000,0.90000,1.10000,0.90000
170431,'LITTLE ELM~4', 138.0000,1,   5,  54,   5,1.01452, -27.6299,1.10000,0.90000,1.10000,0.90000
170432,'LITTLE ELM~5',  69.0000,1,   5,  54,   5,1.01460, -28.0592,1.10000,0.90000,1.10000,0.90000
170433,'LAKE DALLA~3',  69.0000,1,   5,  54,   5,1.01316, -28.7250,1.10000,0.90000,1.10000,0.90000
170434,'LAKE DALLA~4', 138.0000,1,   5,  54,   5,1.02302, -25.8117,1.10000,0.90000,1.10000,0.90000
170435,'LAKE DALLA~5',  69.0000,1,   5,  54,   5,1.01694, -27.8340,1.10000,0.90000,1.10000,0.90000
170436,'DENTON 4 1  ',  69.0000,1,   5,  54,   5,1.04044, -25.4191,1.10000,0.90000,1.10000,0.90000
170437,'DENTON 5 1  ',  69.0000,1,   5,  54,   5,1.00213, -29.5150,1.10000,0.90000,1.10000,0.90000
170438,'DENTON 6 1  ', 138.0000,1,   5,  54,   5,1.01969, -20.9234,1.10000,0.90000,1.10000,0.90000
170439,'DENTON 6 2  ',  69.0000,1,   5,  54,   5,1.03262, -24.1163,1.10000,0.90000,1.10000,0.90000
170440,'AUBREY 4 1  ',  69.0000,1,   5,  54,   5,1.01574, -25.9918,1.10000,0.90000,1.10000,0.90000
170441,'AUBREY 5 1  ',  69.0000,1,   5,  54,   5,1.03389, -25.7577,1.10000,0.90000,1.10000,0.90000
170442,'DENTON 7 1  ', 138.0000,1,   5,  54,   5,1.02336, -26.6539,1.10000,0.90000,1.10000,0.90000
170443,'DENTON 7 2  ',  69.0000,1,   5,  54,   5,1.00591, -28.6239,1.10000,0.90000,1.10000,0.90000
170444,'DENTON 8 1  ',  69.0000,1,   5,  54,   5,1.03051, -24.0257,1.10000,0.90000,1.10000,0.90000
